{
  "artifact": "full_network_tline_100mva_sanity_metrics",
  "generated_at_local": "2026-07-03T03:51:47",
  "source_metric_file": "data/derived/full_network_tline_loading_ratio_metrics.csv",
  "source_reuse_status": "reused_existing_stage5_numeric_values_without_rerun",
  "line_count": 31,
  "pre_fault_ratio_above_one_count": 25,
  "pre_fault_ratio_above_two_count": 17,
  "pre_fault_ratio_above_five_count": 2,
  "pre_fault_S_max_mean_across_lines": 2.360864055334933,
  "pre_fault_S_max_median_across_lines": 2.278284921081427,
  "pre_fault_S_max_max_across_lines": 6.250551178547787,
  "baseline_sanity_status": "strong_negative_evidence_against_using_uniform_100mva_as_protection_grade_thermal_limit",
  "interpretation": "Large pre-fault normalized values and absence of runtime thermal/protection usage support re-labeling as S/model Total MVA field, not overload indication.",
  "rows": [
    {
      "network_branch_id": "E_1_2_1",
      "pre_fault_S_max_mean": 1.2608680791117386,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.2803393436545634,
      "fault_on_S_max_max": 2.7710217026963413,
      "post_clear_early_S_max_max": 6.987993580116055,
      "post_clear_late_S_max_max": 11.791206473986998,
      "ratio_to_100MVA_pre_fault_mean": 1.2608680791117386,
      "ratio_to_100MVA_pre_fault_max": 1.2803393436545634,
      "ratio_to_100MVA_post_clear_late_max": 11.791206473986998,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_1_39_1",
      "pre_fault_S_max_mean": 1.3428015640497446,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.3498035264829416,
      "fault_on_S_max_max": 2.5138926842125264,
      "post_clear_early_S_max_max": 6.769238637917712,
      "post_clear_late_S_max_max": 10.954972841397845,
      "ratio_to_100MVA_pre_fault_mean": 1.3428015640497446,
      "ratio_to_100MVA_pre_fault_max": 1.3498035264829416,
      "ratio_to_100MVA_post_clear_late_max": 10.954972841397845,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_2_3_1",
      "pre_fault_S_max_mean": 3.4224390700560803,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.4314403587780684,
      "fault_on_S_max_max": 3.4068915529345465,
      "post_clear_early_S_max_max": 6.877781079242647,
      "post_clear_late_S_max_max": 10.06930523337907,
      "ratio_to_100MVA_pre_fault_mean": 3.4224390700560803,
      "ratio_to_100MVA_pre_fault_max": 3.4314403587780684,
      "ratio_to_100MVA_post_clear_late_max": 10.06930523337907,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_2_25_1",
      "pre_fault_S_max_mean": 2.8776950966972157,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.9359459299733004,
      "fault_on_S_max_max": 3.0228942094415614,
      "post_clear_early_S_max_max": 13.109555638035175,
      "post_clear_late_S_max_max": 14.93827392032145,
      "ratio_to_100MVA_pre_fault_mean": 2.8776950966972157,
      "ratio_to_100MVA_pre_fault_max": 2.9359459299733004,
      "ratio_to_100MVA_post_clear_late_max": 14.93827392032145,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_3_4_1",
      "pre_fault_S_max_mean": 1.3273828630471118,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.3364294764848872,
      "fault_on_S_max_max": 1.8014370680810707,
      "post_clear_early_S_max_max": 5.362404781220794,
      "post_clear_late_S_max_max": 7.153937390256139,
      "ratio_to_100MVA_pre_fault_mean": 1.3273828630471118,
      "ratio_to_100MVA_pre_fault_max": 1.3364294764848872,
      "ratio_to_100MVA_post_clear_late_max": 7.153937390256139,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_3_18_1",
      "pre_fault_S_max_mean": 0.7080921884802897,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.7342519032183082,
      "fault_on_S_max_max": 1.5744898345245628,
      "post_clear_early_S_max_max": 3.571143705100479,
      "post_clear_late_S_max_max": 5.09577617335884,
      "ratio_to_100MVA_pre_fault_mean": 0.7080921884802897,
      "ratio_to_100MVA_pre_fault_max": 0.7342519032183082,
      "ratio_to_100MVA_post_clear_late_max": 5.09577617335884,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_4_5_1",
      "pre_fault_S_max_mean": 1.4948786312850493,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.5104696477687107,
      "fault_on_S_max_max": 2.567157049973571,
      "post_clear_early_S_max_max": 4.533784098650783,
      "post_clear_late_S_max_max": 8.253997318431306,
      "ratio_to_100MVA_pre_fault_mean": 1.4948786312850493,
      "ratio_to_100MVA_pre_fault_max": 1.5104696477687107,
      "ratio_to_100MVA_post_clear_late_max": 8.253997318431306,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_4_14_1",
      "pre_fault_S_max_mean": 2.8151724659407877,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.823993579424023,
      "fault_on_S_max_max": 2.8705883068504185,
      "post_clear_early_S_max_max": 4.067186226974015,
      "post_clear_late_S_max_max": 4.180075343222013,
      "ratio_to_100MVA_pre_fault_mean": 2.8151724659407877,
      "ratio_to_100MVA_pre_fault_max": 2.823993579424023,
      "ratio_to_100MVA_post_clear_late_max": 4.180075343222013,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_5_8_1",
      "pre_fault_S_max_mean": 3.1917236207094715,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.1935134941380987,
      "fault_on_S_max_max": 3.1898196119588977,
      "post_clear_early_S_max_max": 5.529105604344632,
      "post_clear_late_S_max_max": 4.9903574514469105,
      "ratio_to_100MVA_pre_fault_mean": 3.1917236207094715,
      "ratio_to_100MVA_pre_fault_max": 3.1935134941380987,
      "ratio_to_100MVA_post_clear_late_max": 4.9903574514469105,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_6_7_1",
      "pre_fault_S_max_mean": 4.295964478080642,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 4.298360281161257,
      "fault_on_S_max_max": 4.293281922332176,
      "post_clear_early_S_max_max": 6.275662781673159,
      "post_clear_late_S_max_max": 5.792598190791149,
      "ratio_to_100MVA_pre_fault_mean": 4.295964478080642,
      "ratio_to_100MVA_pre_fault_max": 4.298360281161257,
      "ratio_to_100MVA_post_clear_late_max": 5.792598190791149,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_6_11_1",
      "pre_fault_S_max_mean": 3.6662962480883334,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.6676636242737275,
      "fault_on_S_max_max": 3.6636274931877777,
      "post_clear_early_S_max_max": 5.084355856444278,
      "post_clear_late_S_max_max": 4.725917807401739,
      "ratio_to_100MVA_pre_fault_mean": 3.6662962480883334,
      "ratio_to_100MVA_pre_fault_max": 3.6676636242737275,
      "ratio_to_100MVA_post_clear_late_max": 4.725917807401739,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_7_8_1",
      "pre_fault_S_max_mean": 1.8481742069242773,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.849574337072068,
      "fault_on_S_max_max": 1.863127608882364,
      "post_clear_early_S_max_max": 3.2573803889527966,
      "post_clear_late_S_max_max": 3.267280538223458,
      "ratio_to_100MVA_pre_fault_mean": 1.8481742069242773,
      "ratio_to_100MVA_pre_fault_max": 1.849574337072068,
      "ratio_to_100MVA_post_clear_late_max": 3.267280538223458,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_8_9_1",
      "pre_fault_S_max_mean": 1.1323742484406876,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.138318024622336,
      "fault_on_S_max_max": 1.6405560881199721,
      "post_clear_early_S_max_max": 2.7719447591677877,
      "post_clear_late_S_max_max": 7.638320424115136,
      "ratio_to_100MVA_pre_fault_mean": 1.1323742484406876,
      "ratio_to_100MVA_pre_fault_max": 1.138318024622336,
      "ratio_to_100MVA_post_clear_late_max": 7.638320424115136,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_9_39_1",
      "pre_fault_S_max_mean": 0.7902706308150743,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.7966538489373117,
      "fault_on_S_max_max": 1.357898134294006,
      "post_clear_early_S_max_max": 2.7890664054726315,
      "post_clear_late_S_max_max": 7.572229301735895,
      "ratio_to_100MVA_pre_fault_mean": 0.7902706308150743,
      "ratio_to_100MVA_pre_fault_max": 0.7966538489373117,
      "ratio_to_100MVA_post_clear_late_max": 7.572229301735895,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_13_14_1",
      "pre_fault_S_max_mean": 2.8318372696881005,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.8398597718702816,
      "fault_on_S_max_max": 3.171995670074924,
      "post_clear_early_S_max_max": 5.122978028996318,
      "post_clear_late_S_max_max": 7.525012915041005,
      "ratio_to_100MVA_pre_fault_mean": 2.8318372696881005,
      "ratio_to_100MVA_pre_fault_max": 2.8398597718702816,
      "ratio_to_100MVA_post_clear_late_max": 7.525012915041005,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_14_15_1",
      "pre_fault_S_max_mean": 0.37495980792750544,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.3780749954818694,
      "fault_on_S_max_max": 0.9469064806458578,
      "post_clear_early_S_max_max": 2.0986416810333237,
      "post_clear_late_S_max_max": 5.207239182037206,
      "ratio_to_100MVA_pre_fault_mean": 0.37495980792750544,
      "ratio_to_100MVA_pre_fault_max": 0.3780749954818694,
      "ratio_to_100MVA_post_clear_late_max": 5.207239182037206,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_15_16_1",
      "pre_fault_S_max_mean": 3.4994687864547096,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.501816860930635,
      "fault_on_S_max_max": 3.496758286574812,
      "post_clear_early_S_max_max": 6.399596730723098,
      "post_clear_late_S_max_max": 5.878717268653468,
      "ratio_to_100MVA_pre_fault_mean": 3.4994687864547096,
      "ratio_to_100MVA_pre_fault_max": 3.501816860930635,
      "ratio_to_100MVA_post_clear_late_max": 5.878717268653468,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_16_17_1",
      "pre_fault_S_max_mean": 2.470081871440822,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.489486426834542,
      "fault_on_S_max_max": 7.666344900204108,
      "post_clear_early_S_max_max": 14.891539273043572,
      "post_clear_late_S_max_max": 15.288151019682704,
      "ratio_to_100MVA_pre_fault_mean": 2.470081871440822,
      "ratio_to_100MVA_pre_fault_max": 2.489486426834542,
      "ratio_to_100MVA_post_clear_late_max": 15.288151019682704,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_16_19_1",
      "pre_fault_S_max_mean": 5.204260518024472,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 5.21612128626015,
      "fault_on_S_max_max": 6.134021114603162,
      "post_clear_early_S_max_max": 10.397884493024703,
      "post_clear_late_S_max_max": 12.302169745636933,
      "ratio_to_100MVA_pre_fault_mean": 5.204260518024472,
      "ratio_to_100MVA_pre_fault_max": 5.21612128626015,
      "ratio_to_100MVA_post_clear_late_max": 12.302169745636933,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": true,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_16_21_1",
      "pre_fault_S_max_mean": 3.361111940949508,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.3661099410688027,
      "fault_on_S_max_max": 3.747148532061836,
      "post_clear_early_S_max_max": 7.149122114807144,
      "post_clear_late_S_max_max": 6.7485338937588,
      "ratio_to_100MVA_pre_fault_mean": 3.361111940949508,
      "ratio_to_100MVA_pre_fault_max": 3.3661099410688027,
      "ratio_to_100MVA_post_clear_late_max": 6.7485338937588,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_16_24_1",
      "pre_fault_S_max_mean": 1.1276675016226338,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.1354615191723587,
      "fault_on_S_max_max": 2.2891757848989758,
      "post_clear_early_S_max_max": 3.206654071743612,
      "post_clear_late_S_max_max": 3.2835997781433774,
      "ratio_to_100MVA_pre_fault_mean": 1.1276675016226338,
      "ratio_to_100MVA_pre_fault_max": 1.1354615191723587,
      "ratio_to_100MVA_post_clear_late_max": 3.2835997781433774,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_17_18_1",
      "pre_fault_S_max_mean": 2.257500187118236,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.278284921081427,
      "fault_on_S_max_max": 2.255151757809583,
      "post_clear_early_S_max_max": 5.23054940455233,
      "post_clear_late_S_max_max": 4.592460823979872,
      "ratio_to_100MVA_pre_fault_mean": 2.257500187118236,
      "ratio_to_100MVA_pre_fault_max": 2.278284921081427,
      "ratio_to_100MVA_post_clear_late_max": 4.592460823979872,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_17_27_1",
      "pre_fault_S_max_mean": 0.4802944059667955,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.4834546961232223,
      "fault_on_S_max_max": 7.928082687827165,
      "post_clear_early_S_max_max": 15.376205293879089,
      "post_clear_late_S_max_max": 15.131366623495158,
      "ratio_to_100MVA_pre_fault_mean": 0.4802944059667955,
      "ratio_to_100MVA_pre_fault_max": 0.4834546961232223,
      "ratio_to_100MVA_post_clear_late_max": 15.131366623495158,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_21_22_1",
      "pre_fault_S_max_mean": 6.241247780337484,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 6.250551178547787,
      "fault_on_S_max_max": 6.609511915172861,
      "post_clear_early_S_max_max": 10.210202385324662,
      "post_clear_late_S_max_max": 9.640925891652492,
      "ratio_to_100MVA_pre_fault_mean": 6.241247780337484,
      "ratio_to_100MVA_pre_fault_max": 6.250551178547787,
      "ratio_to_100MVA_post_clear_late_max": 9.640925891652492,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": true,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_22_23_1",
      "pre_fault_S_max_mean": 0.758692771969619,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.7624760077019758,
      "fault_on_S_max_max": 0.8120205714054909,
      "post_clear_early_S_max_max": 1.3009475994807012,
      "post_clear_late_S_max_max": 1.903607845379251,
      "ratio_to_100MVA_pre_fault_mean": 0.758692771969619,
      "ratio_to_100MVA_pre_fault_max": 0.7624760077019758,
      "ratio_to_100MVA_post_clear_late_max": 1.903607845379251,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_23_24_1",
      "pre_fault_S_max_mean": 3.5747581220534745,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.5788982271230205,
      "fault_on_S_max_max": 3.742077910829108,
      "post_clear_early_S_max_max": 6.264059869715895,
      "post_clear_late_S_max_max": 6.203886766594032,
      "ratio_to_100MVA_pre_fault_mean": 3.5747581220534745,
      "ratio_to_100MVA_pre_fault_max": 3.5788982271230205,
      "ratio_to_100MVA_post_clear_late_max": 6.203886766594032,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_25_26_1",
      "pre_fault_S_max_mean": 0.6596073134591252,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 0.6626007979761106,
      "fault_on_S_max_max": 8.180550573214022,
      "post_clear_early_S_max_max": 14.955846913956679,
      "post_clear_late_S_max_max": 13.779863871401375,
      "ratio_to_100MVA_pre_fault_mean": 0.6596073134591252,
      "ratio_to_100MVA_pre_fault_max": 0.6626007979761106,
      "ratio_to_100MVA_post_clear_late_max": 13.779863871401375,
      "pre_fault_ratio_above_one_flag": false,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_26_27_1",
      "pre_fault_S_max_mean": 2.7219298447658047,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.7248012030548474,
      "fault_on_S_max_max": 6.15215950119921,
      "post_clear_early_S_max_max": 15.636231264994521,
      "post_clear_late_S_max_max": 14.767174173979178,
      "ratio_to_100MVA_pre_fault_mean": 2.7219298447658047,
      "ratio_to_100MVA_pre_fault_max": 2.7248012030548474,
      "ratio_to_100MVA_post_clear_late_max": 14.767174173979178,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_26_28_1",
      "pre_fault_S_max_mean": 1.5436552371884897,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 1.5482529015692845,
      "fault_on_S_max_max": 5.261615949721193,
      "post_clear_early_S_max_max": 17.800937934773188,
      "post_clear_late_S_max_max": 14.008591023112018,
      "ratio_to_100MVA_pre_fault_mean": 1.5436552371884897,
      "ratio_to_100MVA_pre_fault_max": 1.5482529015692845,
      "ratio_to_100MVA_post_clear_late_max": 14.008591023112018,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": false,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_26_29_1",
      "pre_fault_S_max_mean": 2.0577319092220225,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 2.0624766295560746,
      "fault_on_S_max_max": 5.2183416522664325,
      "post_clear_early_S_max_max": 18.667518893851224,
      "post_clear_late_S_max_max": 13.926570806763628,
      "ratio_to_100MVA_pre_fault_mean": 2.0577319092220225,
      "ratio_to_100MVA_pre_fault_max": 2.0624766295560746,
      "ratio_to_100MVA_post_clear_late_max": 13.926570806763628,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    },
    {
      "network_branch_id": "E_28_29_1",
      "pre_fault_S_max_mean": 3.555108287103697,
      "pre_fault_S_max_median": "",
      "pre_fault_S_max_max": 3.561300975040938,
      "fault_on_S_max_max": 3.5491306150347914,
      "post_clear_early_S_max_max": 19.695969170689732,
      "post_clear_late_S_max_max": 15.36295434464307,
      "ratio_to_100MVA_pre_fault_mean": 3.555108287103697,
      "ratio_to_100MVA_pre_fault_max": 3.561300975040938,
      "ratio_to_100MVA_post_clear_late_max": 15.36295434464307,
      "pre_fault_ratio_above_one_flag": true,
      "pre_fault_ratio_above_two_flag": true,
      "pre_fault_ratio_above_five_flag": false,
      "semantic_reading": "100-MVA-normalized apparent-power response index; not thermal/protection loading ratio"
    }
  ]
}
