# Stage 12 second-trip candidate and parameter freeze

## Candidate status

`pass`

## Selected line

- `PAPER_OVL2_SELECTED_TLINE = E_26_29_1`
- Paper target status: `paper_event_order_proxy`
- This is not an exact paper branch identity claim.

## Frozen protection values

| Quantity | Value |
|---|---:|
| pre-first-trip max raw S | 18.6638061611 |
| post-first-trip 5 s floor raw S | 21.5145147339 |
| threshold T | 20.0891604475 |
| paper-calibrated effective capacity | 18.2628731341 |
| threshold multiplier | 1.1 |
| definite delay | 5.0 s |
| expected pickup | 9.91 s |
| expected second open | 14.91 s |

The values are frozen. Do not tune capacity, threshold, delay, breaker settings, or the selected line after this point.
