# Type-3 DFIG 固定 0.10 Ω 故障持续时间响应边界扫描

## 任务范围

本轮扫描固定 `Fault ON Resistance = 0.10 ohm`、`Fault type = ABC-to-ground`、`Fault start = 2.0 s`、`Fault OFF Resistance = 1.0E6 ohm`，只改变故障持续时间。PSCAD GUI 参数修改、保存、Clean、Build 和 Run 均由用户手动完成；本轮未使用 Computer Use，Codex 未打开或操作 PSCAD GUI，未直接编辑 `.pscx/.pslx/XML`，未修改 Type3WTG_Lib、Type-3 控制器、Dblk/Vwind 支架、变压器、旧 IBR、P/Q/V 表计、保护、MATLAB 或连锁故障逻辑。

本轮没有实现 LVRT 脱网逻辑，没有接入或操作 `BRK_DFIG`，因此结果只能说明在未脱网的 Type-3 动态模型中，不同故障持续时间对应的电压、DC-link、chopper、Crowbar、RSC/GSC 电流、功率和机械转速响应。它不能表述为风场已经脱网、必然脱网或论文完整事故链复现。

## 固定工况与扫描点

- PSCAD 工程：`C:\pscad_work\pnnl_39_3ibr_pscad46_strip5\PSCAD\3IBR.pscx`
- 页面：`3IBR:Main(0):P1(0):P3(0)`
- 故障位置：P3 中 `BRK_DFIG` 上游 22 kV collector 接入点附近的 ABC-G 三相接地故障元件
- 故障电阻：`0.10 ohm`
- 故障开始：`2.0 s`
- 总仿真时间：`8.0 s`
- 时间步长：`5 us`
- 扫描持续时间：`0.15, 0.50, 0.75, 1.00, 1.25, 1.50 s`

## 数据归档与映射方法

每个场景运行完成后，Codex 立即把当前 `3IBR.gf46` 中的 `3IBR.inf`、`3IBR.map` 和 `3IBR_*.out` 复制到独立临时归档目录，再用 `analysis/pscad_tools/analyze_type3_dfig_lvrt_duration_boundary.py` 只读解析。脚本每次根据场景自己的 `3IBR.inf` 重建 PGB 到 `.out` 文件和列号的映射，没有复用旧列号假设。

统计窗口按场景持续时间动态定义：

- `pre_fault`: `1.8 s <= t < 2.0 s`
- `fault`: `2.0 s <= t <= 2.0 s + fault_duration`
- `early_post_fault`: 故障清除后 0.5 s 内
- `late_post_fault`: `max(7.0 s, fault_clear_time + 0.5 s) <= t <= output_end_time`

归档根目录仅作为本地证据，不提交到 Git：`C:\pscad_work\type3_dfig_duration_sweep_tmp\20260626_134153`。

## Build/Run 完整性

| 场景 | 持续时间 (s) | Errors | Warnings | EMTDC completed | 输出末尾 (s) | 电压恢复状态 |
|---|---:|---:|---:|---|---:|---|
| r0p10_d0p15 | 0.15 | 0 | 0 | True | 7.99705 | recovered |
| r0p10_d0p50 | 0.50 | 0 | 0 | True | 7.99705 | recovered |
| r0p10_d0p75 | 0.75 | 0 | 0 | True | 7.99705 | recovered |
| r0p10_d1p00 | 1.00 | 0 | 0 | True | 7.99705 | recovered |
| r0p10_d1p25 | 1.25 | 0 | 0 | True | 7.99705 | recovered |
| r0p10_d1p50 | 1.50 | 0 | 0 | True | 7.99705 | recovered |

六个扫描点均为 `0 Errors / 0 Warnings`，EMTDC 正常完成，输出末尾时间均约为 `7.99705 s`。本轮未出现新 warning、NaN/Inf、输出截断或已识别的数值发散。

## 横向结果汇总

| 故障持续 (s) | Vmin (pu) | 故障窗 Vmean (pu) | V<0.90 时间 (s) | V 恢复判据时刻（0.95–1.05 pu 持续保持） | Edc_pu 峰值 | BRK_CHOP 响应 | Crowbar 投入 | RSC 最大瞬时电流 | GSC 最大瞬时电流 | 后期 P 均值 (MW) | 后期 Wpu 均值 | 外部 LVRT 参考 |
|---:|---:|---:|---:|---:|---:|---|---|---:|---:|---:|---:|---|
| 0.15 | 0.514785 | 0.554227 | 0.145250 | 2.17045 | 1.227390 | yes | no | 0.914968 | 0.967103 | 199.094964 | 1.200014 | within_reference_window |
| 0.50 | 0.497339 | 0.522521 | 0.493850 | 3.36565 | 1.227390 | yes | no | 0.914968 | 0.967103 | 199.103094 | 1.200074 | within_reference_window |
| 0.75 | 0.459160 | 0.508221 | 0.742850 | 3.56485 | 1.227390 | yes | no | 0.914968 | 0.967103 | 199.060400 | 1.200111 | within_reference_window |
| 1.00 | 0.413156 | 0.490065 | 0.991850 | 4.54010 | 1.227390 | yes | no | 0.914968 | 0.967103 | 198.955921 | 1.200051 | within_reference_window |
| 1.25 | 0.379649 | 0.470857 | 1.245000 | 4.88040 | 1.227390 | yes | no | 0.914968 | 0.967103 | 198.931906 | 1.199867 | exceeds_reference_window |
| 1.50 | 0.353510 | 0.453560 | 1.494000 | 5.63985 | 1.227390 | yes | no | 0.914968 | 0.967103 | 199.128782 | 1.199875 | exceeds_reference_window |

## 动态趋势

1. 随着故障持续时间从 `0.15 s` 增至 `1.50 s`，`VIBR1_2` 最低值从约 `0.514785 pu` 下降到约 `0.353510 pu`，电压跌落更深且恢复更晚。
2. 六个场景都在 8 s 窗口内满足 `V_recovery_time_s` 判据，即故障清除后 `VIBR1_2` 首次进入 `0.95–1.05 pu` 并在剩余输出时间内持续保持于该范围；最长 `1.50 s` 故障的恢复判据时刻约为 `5.63985 s`。
3. `Edc_pu` 故障窗峰值在六个 0.10 Ω 场景中均约为 `1.227390`，`Ecap_Det` 峰值约为 `1.779061 kV`。`Ecap_Det` 是已确认的 DC-link 物理电压，单位为 kV；`Edc_pu x 1.45 kV` 与 `Ecap_Det` 用于交叉核验，但两者可能因采样、滤波或输出时刻不同而不逐点完全相等。
4. `BRK_CHOP=1` 表示 chopper 开关命令/状态有效。本扫描中 `BRK_CHOP` 在所有场景中均出现短时有效脉冲，故障窗内累计约 `0.00415 s`；本轮未测量 chopper 支路电流或电阻耗能，因此不能将 `BRK_CHOP` 有效直接解释为已量化确认的实际耗能。
5. GUI 语义确认后的 `S1` 作为 Crowbar 开关命令状态，在所有场景中均未投入；`Crowbar current:1..3` 最大绝对值仅约 `7.66e-06`，与未导通判断一致。
6. `I_RS:1..3` 和 `Iconv:1..3` 为瞬时三相端子电流，不是 RMS。六个 0.10 Ω 场景中 RSC/GSC 最大瞬时电流分别约 `0.914968` 和 `0.967103`，明显低于 0.01 Ω 深故障恢复基准中的 RSC/GSC 峰值。
7. 后期 `PIBR1_2` 均值约为 `199 MW`，`Wpu` 回到约 `1.200`，说明未脱网模型在这些持续时间下可恢复到稳定发电状态。

## 与未来 LVRT 判据的关系

此前项目已记录工程实现边界：`Vs <= 0.20 pu` 时按 `tVRT = 0 s` 处理，即未来外部 LVRT 原型应立即脱网。这是项目实现选择，不等同于宣称论文在边界处完全无歧义。

若仅以本轮 `VIBR1_2` 的最低电压作为保守参考，并套用已审计的线性 LVRT 允许时间，`1.25 s` 和 `1.50 s` 场景会超过参考窗口，`1.00 s` 场景接近但仍在参考窗口内。这个判断只用于后续外部 LVRT 脱网逻辑设计的候选边界，不代表本轮 PSCAD 已经发生脱网，因为本轮未接入任何脱网逻辑，也没有操作 `BRK_DFIG`。

## 恢复基准验证

扫描结束后，用户手动恢复：

- `Fault ON Resistance = 0.01 ohm`
- `Duration of Fault = 0.15 s`
- `Total simulation time = 5.0 s`

恢复验证同样 `0 Errors / 0 Warnings`，EMTDC completed，输出末尾约 `4.99660 s`。恢复基准的 `Vmin` 约 `0.057865 pu`，`Edc_pu` 峰值约 `1.427780`，与此前深故障烟测量级一致。恢复结果只归档于本地临时目录，不提交原始 PSCAD 输出。

## 已确认事实

- 六个 `0.10 ohm` 持续时间扫描点全部 Build/Run 成功，且输出完整。
- 所有扫描点中 `DFIG_BRK_STATE` 保持当前闭合约定状态，未发生实际脱网。
- `DFIG_DBLK_CMD` 在故障窗内保持投入命令状态。
- `S1` 未变为 Crowbar 投入状态，Crowbar 支路电流近零。
- `BRK_CHOP=1` 表示 chopper 开关命令/状态有效；本扫描中故障初期存在短时有效脉冲。
- 扫描后工程已恢复到 `0.01 ohm / 0.15 s / 5 s` 深故障基准并通过一次恢复验证。

## 工程判断与限制

- 当前 0.10 Ω 故障比 0.01 Ω 深故障温和，但持续时间增加会显著延长低电压暴露时间，并推迟满足 `0.95–1.05 pu` 持续保持恢复判据的时刻。
- 本轮没有发现数值稳定性、输出完整性或模型定义方面的新风险。
- 当前仍不能宣称风机脱网、LVRT 保护动作或论文连锁故障阶段已复现。
- `VIBR1_2` 可继续作为未来外部 LVRT 原型的候选 `Vs` 输入，但其 base、采样策略和计时器复归逻辑仍需在实现阶段明确。

## 语义修订说明

本小节记录一次只读语义修订：仅修订先前文档中与既有 GUI 语义确认或分析脚本定义不一致的表述，未重新运行 PSCAD，未修改任何模型参数、输出通道、原始 `.out/.inf` 文件或统计数值。

本次修订确认并统一以下含义：`Ecap_Det` 是已确认的 DC-link 物理电压，单位为 kV；`BRK_CHOP=1` 表示 chopper 开关命令/状态有效，但本轮未测量 chopper 支路电流或电阻耗能；`V_recovery_time_s` 的定义是故障清除后 `VIBR1_2` 首次进入 `0.95–1.05 pu` 并在剩余输出时间内持续保持于该范围的时刻。`V_fault_time_below_0p90_s` 仍表示故障窗口内 `VIBR1_2 < 0.90 pu` 的持续时间，`0.90 pu` 也仍作为论文 LVRT 参考边界使用。

该修订不会改变持续时间扫描的工程结论，也不会改变任何场景的统计数值、CSV 数据行或分析脚本。

## 后续建议

下一步可以进入“外部 LVRT 脱网逻辑原型设计”或“更细持续时间边界扫描准备”。建议优先围绕 `1.00 s` 到 `1.25 s` 之间加密扫描，但必须先决定外部计时器使用瞬时 `VIBR1_2`、滤波电压、最低值保持，还是其他工程定义。
