# 许佑欣论文 Type-3 DFIG 低电压 LVRT 脱网判据审计

## 1. 审计范围

本轮只审计许佑欣论文中第 2.3.2 节的风机低电压穿越/脱网判据，用于后续 PSCAD 外部 LVRT 脱网逻辑的规格准备。未使用 Computer Use，未打开或操作 PSCAD GUI，未 Build，未 Run，未修改任何 `.pscx/.pslx/XML`、故障参数、输出通道、控制器、主电路或既有故障电阻扫描结果。

本轮没有实现 LVRT 模块，没有接入 `BRK_DFIG`，没有修改 `Dblk_DFIG`、`Type3WTG_Lib`、`Three Phase Fault`、`XFMR_DFIG_22_33`、现有 P/Q/V 表计或现有输出通道。

## 2. PDF 来源与定位

实际读取的 PDF：

```text
C:\pscad_work\paper_xu2024.pdf
```

文件名：`paper_xu2024.pdf`  
文件大小：`4631453` bytes  
PDF 总页数：`53`

定位结果：

| 项目 | PDF 1-based 页码 | 论文页脚页码 | 定位依据 |
|---|---:|---:|---|
| 目录中的第 2.3.2 节 | 7 | 目录页 | 目录列出 `2.3.2 风机电压穿越保护` |
| 第 2.3.2 节起始正文 | 19 | 11 | 文本抽取命中标题 `2.3.2 风机电压穿越保护` |
| 图 2-3 与公式 (2-8) | 20 | 12 | 文本抽取与 PyMuPDF 渲染共同确认 |

读取方法：

- 使用 `pdfplumber` 只读抽取相关页文本。
- 使用 PyMuPDF/`fitz` 将 PDF 第 20 页渲染为临时 PNG，仅用于视觉核对图 2-3 与公式 (2-8)；临时图片未加入 Git。

## 3. 论文正文原意

第 2.3.2 节先说明风电机组在并网点电压跌落或升高时，应在一定电压幅值和时间范围内保持并网运行。正文明确提到：并网点电压跌至额定电压 20% 时，风机应保持并网持续运行 625 ms，并在电压跌落开始后 2 s 内恢复至额定电压 90%。同一节随后引入风机脱网事件，并根据并网点电压 `Vs` 设置电压穿越保护延时动作时间 `tVRT`。

高电压穿越分支也出现在同一公式中，但本轮只为低电压脱网原型做判据审计；高电压、频率保护、低频低压减载和暂态过电压保护均记录为后续范围。

## 4. 公式 (2-8) 转录

根据 PDF 第 20 页的文本抽取和视觉核对，公式 (2-8) 可读为：

```text
tVRT =
  0,                                                   Vs <= 0.20 or Vs >= 1.30
  ((Vs - 0.2) / (0.9 - 0.2)) * (2.0 - 0.625) + 0.625,  0.20 < Vs < 0.90
  0.5,                                                 1.25 <= Vs <= 1.30
  1.0,                                                 1.20 <= Vs <= 1.25
  10.0,                                                1.10 <= Vs <= 1.20
```

变量与单位：

| 符号 | 含义 | 单位/基准 |
|---|---|---|
| `Vs` | 风机并网点电压 | p.u.，以额定电压为基准 |
| `tVRT` | 风机电压穿越保护延时动作时间 | s |

低电压线性段可化简为：

```text
tVRT = 1.9642857142857144 * (Vs - 0.2) + 0.625
```

但该化简只适用于公式给出的开区间：

```text
0.20 < Vs < 0.90
```

## 5. 图 2-3 与公式的对应关系

图 2-3 的低电压穿越区域显示：

- 电压跌落开始时刻为 `t0`。
- 低电压底部平台约为 `0.20 pu`，持续至 `t0 + 0.625 s`。
- 随后允许电压恢复边界线性上升，并在 `t0 + 2 s` 到达约 `0.90 pu`。
- 曲线下方标为允许脱网区域，曲线及其上方为电压穿越区域。

因此，对低电压内部区间而言，图 2-3 与公式的线性段一致：允许持续时间从 `(0.20 pu, 0.625 s)` 线性增加到 `(0.90 pu, 2.0 s)`。

但是，边界点 `Vs = 0.20 pu` 存在证据张力：

- 正文和图 2-3 表达了 `20%` 电压处应保持并网 `625 ms` 的要求。
- 公式 (2-8) 第一行写作 `Vs <= 0.20` 时 `tVRT = 0`。

由于正文、图和公式在 `Vs = 0.20 pu` 的等号归属上不完全一致，本轮不能把完整低电压判据标为可直接实现的最终规则。

## 6. 低电压程序化规则状态

本轮可确认的低电压内部规则为：

```text
For 0.20 < Vs < 0.90:
    tVRT = ((Vs - 0.2) / (0.9 - 0.2)) * (2.0 - 0.625) + 0.625
```

边界处理审计：

| 边界 | 论文证据 | 本轮结论 |
|---|---|---|
| `Vs < 0.20` | 公式第一行给出 `tVRT = 0` | 可作为立即脱网候选规则 |
| `Vs = 0.20` | 正文/图支持 625 ms；公式第一行支持 0 s | 冲突，需人工确认 |
| `0.20 < Vs < 0.90` | 公式和图一致 | 可确认线性延时 |
| `Vs = 0.90` | 公式低压线性段为开区间 `< 0.90`，正文说 2 s 内恢复至 90% | 可作为退出低电压计时的恢复边界候选 |
| `Vs > 0.90` 且未进入高压分支 | 低压公式不覆盖 | 不进入低电压脱网计时 |

程序化实现状态：

```text
implementation_status: manual_confirmation_required
```

原因：`Vs = 0.20 pu` 的等号归属影响最严苛低压边界下是否立即脱网。没有人工确认前，不应把该边界写入 PSCAD 外部脱网逻辑。

## 7. 低压持续时间的计时含义

论文在公式前说明 `tVRT` 是电压穿越保护的延时动作时间。工程转译为：当风机并网点电压落入低电压区域时，根据当前 `Vs` 计算允许持续时间；若低压状态持续超过允许时间，则触发风机脱网事件。

仍需注意：

- 论文片段没有在公式附近详细说明计时器是按瞬时 `Vs` 连续更新、按最小电压锁存，还是按故障期间最严重电压确定。
- 对后续 PSCAD 外部原型，建议先采用保守且可解释的“低压状态持续时间超过当前判据允许时间则脱网”的简单计时器，并在实现前人工确认 `Vs=0.20` 边界。

## 8. 与当前 PSCAD 项目的接口

当前项目中，`VIBR1_2` 已作为 Type-3 支路 22 kV POC / collector-side 的现有电压输出用于故障电阻扫描中的暂降深度比较。已有项目文档和结果表明：

- `VIBR1_2` 在无故障基线中接近 `1.0 pu-like`。
- `VIBR1_2` 在 5 s 深三相故障和故障电阻扫描中用于描述 Type-3 接入点电压暂降。

因此，若论文判据边界经人工确认，`VIBR1_2` 可作为未来外部 LVRT 脱网原型的候选输入。

限制：

- 当前工作只是将论文判据映射为未来可实现的外部逻辑规格。
- 尚未在 PSCAD 中增加 LVRT 模块。
- 尚未接入 `BRK_DFIG`。
- 尚未验证任何实际脱网。
- 不得称为论文完整模型复现。

## 9. 与论文一致的部分

已确认：

- 第 2.3.2 节确实定义了风机故障电压穿越保护。
- 图 2-3 与公式 (2-8) 给出了电压穿越/允许脱网区域。
- 低电压内部线性段连接 `(0.20 pu, 0.625 s)` 与 `(0.90 pu, 2.0 s)`。
- `Vs` 是风机并网点电压，`tVRT` 是延时动作时间。
- 高电压分支存在，但不属于本轮低电压原型规则的实施范围。

## 10. 当前 PSCAD 原型与论文完整事故链模型的差距

当前 PSCAD 原型仍与论文完整事故链模型存在差距：

- 只替换并验证了单个 Type-3 DFIG 支路，不是论文中多风电场完整连锁故障模型。
- 当前故障电阻扫描是受控 Type-3 支路故障试验，不是论文完整系统级故障场景复现。
- 当前没有启用风机 LVRT 脱网逻辑、过载保护、UFLS/UVLS、线路跳闸、MATLAB 联动或连锁故障逻辑。
- 当前 `VIBR1_2` 是候选 POC 电压输入，仍需在正式外部 LVRT 模块前确认基准、方向和采样语义满足判据需求。

## 11. 已确认事实、工程转译与待确认事项

### 已确认事实

- PDF 第 20 页包含图 2-3 和公式 (2-8)。
- 公式低电压内部段为 `0.20 < Vs < 0.90`。
- 图 2-3 的低压恢复边界从 `t0 + 0.625 s`、约 `0.20 pu` 线性升至 `t0 + 2 s`、约 `0.90 pu`。
- 公式第一行写明 `Vs <= 0.20` 时 `tVRT = 0`。

### 工程转译

- 对 `0.20 < Vs < 0.90`，可用线性函数计算允许持续时间。
- 对 `Vs > 0.90` 且低于高压分支，低电压计时器应退出或复归。
- 对 `Vs < 0.20`，公式支持立即脱网候选规则。

### 待确认事项

1. `Vs = 0.20 pu` 应按正文/图保留 `0.625 s`，还是按公式第一行立即脱网。
2. 后续外部 LVRT 原型中，计时器应采用瞬时电压实时限值、故障期间最小电压限值，还是其他论文实现方式。
3. `VIBR1_2` 的 POC 电压基准是否可直接等同论文 `Vs`，或是否需要额外缩放/滤波。

## 12. 下一步建议

由于 `Vs = 0.20 pu` 的边界存在正文/图/公式冲突，本轮建议暂不进入自动实现 LVRT 脱网逻辑。可以进入“故障持续时间边界扫描准备”的前置设计，但正式扫描前应先人工确认：

```text
Vs = 0.20 pu 时，外部 LVRT 原型应采用 0 s 立即脱网，还是 0.625 s 保持并网。
```

在该边界确认后，才能将低电压判据升级为 `ready_for_external_prototype`。
