<project name="Type3_Ave_Nov_2018" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="papic, 981327640" />
    <param name="time_duration" value="15" />
    <param name="time_step" value="5" />
    <param name="sample_step" value="300" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="DFIG_Average.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="4" />
    <param name="snapshot_filename" value="20s.snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="multirun_filename" value="mrun" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="1023" />
    <param name="Options" value="48" />
    <param name="Build" value="18" />
    <param name="Warn" value="1" />
    <param name="Check" value="7" />
    <param name="description" value="" />
    <param name="revisor" value="24186, 1782129182" />
    <param name="architecture" value="windows" />
    <param name="Source" value="" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="C:\Work_laptop\Projects\Tennet_wind_models\DFIG_PE_Tennet_V8b.if12\runtime.snp" />
    <param name="labels" value="" />
    <param name="Preprocessor" value="" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="RowDefn" name="Cable_3" group="" url="" version="" build="" crc="87751593" key="" view="false" date="1782113174" id="510085772">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="Cable" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="1157856828" x="576" y="180" w="521" h="234" z="-1" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="" crc="93869579">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.01 [Hz]" />
            <param name="FE" value="1.0E6 [Hz]" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2 [%]" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2 [%]" />
            <param name="MaxRPtol" value="2.0e6" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001 [Hz]" />
            <param name="FEP" value="1000.0 [Hz]" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9 [mho/m]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="263988652" x="432" y="324" w="789" h="85" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="3950324">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0 [ohm*m]" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001 [S/m]" />
            <param name="K1" value="0.01 [S/m]" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Cable_CoaxSimpl" id="1140995334" x="468" y="666" w="333" h="462" z="0" orient="0" defn="master:Cable_CoaxSimpl" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="55317969">
            <param name="CABNUM" value="1" />
            <param name="LL" value="3" />
            <param name="X" value="0.0 [m]" />
            <param name="TSH" value="0" />
            <param name="Y" value="1.0 [m]" />
            <param name="NC" value="1" />
            <param name="D" value="0.5 [m]" />
            <param name="GROUPNO" value="1" />
            <param name="RorT" value="0" />
            <param name="R1" value="0.0  [m]" />
            <param name="T3" value="0.0175  [m]" />
            <param name="T4" value="0.0045  [m]" />
            <param name="T5" value="0.0035  [m]" />
            <param name="T6" value="0.0065  [m]" />
            <param name="R2" value="24.95 [mm]" />
            <param name="R3" value="54.5 [mm]" />
            <param name="R4" value="56.25 [mm]" />
            <param name="R5" value="61.85 [mm]" />
            <param name="T7" value="0.0052  [m]" />
            <param name="R6" value="0.001 [m]" />
            <param name="R7" value="0.001 [m]" />
            <param name="DTA" value="0" />
            <param name="DCRA" value="0.046 [ohms/km]" />
            <param name="DTI3" value="1" />
            <param name="DTI2" value="6" />
            <param name="EPS3" value="2.3" />
            <param name="DTS" value="0" />
            <param name="CI3" value="1.0 [uF/km]" />
            <param name="DCRS" value="0.101 [ohms/km]" />
            <param name="CI2" value="0.20559 [uF/km]" />
            <param name="RHOA" value="1.68e-8 [ohm*m]" />
            <param name="EPS2" value="2.3" />
            <param name="RHOS" value="1.68e-8 [ohm*m]" />
            <param name="DTC" value="0" />
            <param name="RHOC" value="1.68e-8 [ohm*m]" />
            <param name="DCRC" value="0.01288 [ohms/km]" />
            <param name="DTI1" value="0" />
            <param name="EPS1" value="2.3" />
            <param name="CI1" value="0.20559 [uF/km]" />
            <param name="OPC" value="90" />
            <param name="ALC" value="0.00393" />
            <param name="OPS" value="90" />
            <param name="TD" value="0" />
            <param name="TE1" value="20" />
            <param name="ALA" value="0.00403" />
            <param name="ALS" value="0.00403" />
            <param name="OPA" value="90" />
            <param name="PERMC" value="1.0" />
            <param name="PERMS" value="1.0" />
            <param name="SemiCL" value="0" />
            <param name="SL2" value="0.001" />
            <param name="PERMA" value="1.0" />
            <param name="SL1" value="0.001" />
            <param name="mu_r1" value="1.0" />
            <param name="mu_r2" value="1.0" />
            <param name="mu_r3" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Out_Disp" id="1150543404" x="990" y="90" w="340" h="202" z="-1" orient="0" defn="master:Line_Out_Disp" link="-1" q="4">
          <paramlist link="-1" name="" crc="95102884">
            <param name="DataF" value="60.0 [Hz]" />
            <param name="Zero_Tol" value="1.0E-19" />
            <param name="Vbase" value="1.0 [kV]" />
            <param name="MVAbase" value="1.0 [MVA]" />
            <param name="picomp" value="0" />
            <param name="Rip" value="1.0E5 [ohm]" />
          </paramlist>
        </User>
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="abc2AB" group="" url="" version="" build="" crc="116309077" instances="1" key="" view="false" date="0" id="1261459320">
      <paramlist>
        <param name="Description" value="ABC to alpha-beta" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="General" visible="true">
          <cond />
          <parameter desc="Delta / Wye Clark" name="Type" group="" type="Choice" helpmode="Append">
            <value><![CDATA[2]]></value>
            <cond />
            <help />
            <choice><![CDATA[1 = Delta]]></choice>
            <choice><![CDATA[2 = Wye]]></choice>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="IsA" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IsB" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IsC" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_A" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_B" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="-18" x2="36" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="54" y1="18" x2="36" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <rect x="-29" y="-29" width="65" height="59" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="White" fill-bg="Transparent" port="" />
        <line x1="-54" y1="-18" x2="-29" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-29" y1="-18" x2="-35" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-29" y1="-18" x2="-35" y2="-24" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-54" y1="0" x2="-29" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-29" y1="0" x2="-35" y2="6" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-29" y1="0" x2="-35" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-54" y1="18" x2="-29" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <line x1="-29" y1="18" x2="-35" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <line x1="-29" y1="18" x2="-35" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <text x="-22" y="-14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[a]]></text>
        <text x="-21" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[b]]></text>
        <text x="-21" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[c]]></text>
        <text x="7" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Clarke]]></text>
        <text x="29" y="-16" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="28" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
      </svg>
      <script>
        <segment name="Dsdyn"><![CDATA[!  ABC to alpha, beta Transform
!
      #IF Type==1
      $I_A = TWO_3RD*($IsA - $IsB*0.5 - $IsC*0.5)
      $I_B = ($IsB - $IsC)*SQRT_1BY3
      #ELSE
      $I_A = ($IsA - $IsC)*SQRT_1BY3
      $I_B = TWO_3RD*(-$IsA*0.5 + $IsB - $IsC*0.5)
      #ENDIF]]></segment>
      </script>
    </Definition>
    <Definition classid="UserCmpDefn" name="V_dip_sig" group="" url="" version="" build="" crc="67713401" view="false" date="0" id="1716468876">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Voltage limits" visible="true">
          <cond />
          <parameter desc="Low voltage condition trigger voltage (pu)" name="V_dip" group="" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="High voltage condition trigger voltage (pu)" name="V_up" group="General" unit="pu" min="0" max="2" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vdip" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vt" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-19" width="78" height="37" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="54" y1="0" x2="38" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Fex" />
        <text x="21" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdip]]></text>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="In" />
        <text x="-31" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vt]]></text>
        <line x1="-46" y1="-7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-46" y1="7" x2="-40" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
      </svg>
      <script>
        <segment name="Fortran" id="977262817" classid="CoreSegment"><![CDATA[      IF (($Vt.GT.$V_up).OR.($Vt.LT.$V_dip))THEN
            $Vdip = 1
      ELSE
            $Vdip = 0
      ENDIF]]></segment>
        <segment name="Branch" id="1320063858" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1060575775" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1629264629" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Vdip" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2078780491" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Vt" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2145107938" x="-39" y="-19" w="78" h="37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1898077061" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Fex" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="622760382" x="21" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vdip" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1719377559" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="In" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2140378912" x="-31" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vt" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1609265215" x="-46" y="-7">
          <vertex x="0" y="0" />
          <vertex x="6" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1586310483" x="-46" y="7">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Eq_R_L_SCR" group="" url="" version="" build="" crc="17303996" instances="0" key="" view="false" date="0" id="532568878">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="L" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="R" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCR" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="XoR" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Sbase" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vbase" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="freq" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-35" width="78" height="96" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-20" y="-17" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Vbase]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-21" y="1" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Sbase]]></text>
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-26" y="20" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[XoR]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-25" y="38" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[SCR]]></text>
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="33" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[R]]></text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="33" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[L]]></text>
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-25" y="56" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[freq]]></text>
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="695490211" x="180" y="180" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1357026863" x="180" y="216" w="90" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1433058912" x="180" y="252" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="XoR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="335655861" x="180" y="288" w="76" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="572110140" x="882" y="342" w="60" h="21" z="250" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1593291154" x="1026" y="504" w="60" h="21" z="240" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="L" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1978919189" x="666" y="612" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="XoR2_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="691270451" x="702" y="648" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="XoR2_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="774473810" x="594" y="648" w="69" h="19" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="464826178" name="" x="612" y="684" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="2134578291" x="666" y="648" w="76" h="56" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="35083073" x="882" y="540" w="10" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1456147710" name="" x="864" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1889715715" name="" x="882" y="504" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" defn="master:sqrt" id="1592223824" x="774" y="504" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="2019999197" x="594" y="576" w="69" h="19" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1999775165" name="" x="702" y="540" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="344318719" name="" x="666" y="504" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="758983562" x="594" y="504" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Z_base2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1748280323" x="702" y="504" w="76" h="56" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="799276241" x="666" y="576" w="76" h="60" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2034468641" x="648" y="342" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Z_base2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650309243" name="" x="630" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="959557406" x="666" y="450" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="XoR2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="152538006" x="612" y="684" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="XoR2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="576" y="684" w="46" h="10" orient="0" id="1964806245">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="1988536353" x="594" y="342" w="76" h="34" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1723090878" x="828" y="540" w="76" h="34" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="347584526" name="" x="846" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1529550892" name="" x="558" y="342" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="273130479" x="504" y="342" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Z_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="473439916" name="" x="846" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="30754919" x="846" y="216" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Z_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="981073693" x="558" y="216" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" defn="master:emtconst" id="195014659" x="756" y="540" w="69" h="19" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="456518335" x="828" y="504" w="10" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="X" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="414" w="10" h="46" orient="0" id="1902111990">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="684" w="46" h="10" orient="0" id="159356537">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" defn="master:square" id="957261159" x="540" y="684" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="320381204" x="468" y="684" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="XoR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="155767671" x="594" y="414" w="69" h="19" z="80" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1611377175" x="702" y="342" w="76" h="56" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="738" y="252" w="46" h="10" orient="0" id="1278079725">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="216" w="118" h="10" orient="0" id="268529986">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" defn="master:sqrt" id="1385557414" x="774" y="342" w="76" h="34" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" defn="master:square" id="954496272" x="702" y="216" w="76" h="34" z="40" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1508277554" x="702" y="288" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SCR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="344910595" x="702" y="252" w="76" h="53" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" defn="master:div" id="73500911" x="774" y="216" w="76" h="56" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="291275385" x="666" y="414" w="76" h="60" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1026738057" name="" x="666" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1419686986" x="594" y="252" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="370624001" name="" x="954" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" defn="master:div" id="1887846679" x="918" y="504" w="76" h="56" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="940097178" x="180" y="324" w="83" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="336608186" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="L" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1627733790" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="R" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="405873607" classid="Port" x="-54" y="36">
          <paramlist>
            <param name="name" value="SCR" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2038832498" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="XoR" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="569907614" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="Sbase" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1577917951" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="Vbase" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1747061481" classid="Port" x="-54" y="54">
          <paramlist>
            <param name="name" value="freq" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1597933807" x="-39" y="-35" w="78" h="96">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="521827587" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="744611239" x="-20" y="-17">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vbase" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1501536353" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="81347929" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="928256955" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1853924084" x="-21" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Sbase" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1354934563" x="-44" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1509556453" x="-44" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="717169771" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1315331001" x="-26" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="XoR" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="717365135" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1341599842" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1280599340" x="-54" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1616885606" x="-25" y="38">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SCR" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="476311115" x="-44" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2095571573" x="-44" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1982820364" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="164636063" x="33" y="-18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="R" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="495120247" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1739556996" x="33" y="18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="L" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1764550262" x="-44" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1816983909" x="-44" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="319980532" x="-25" y="56">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="freq" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1805586701" x="-54" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="CP_curve_T7" group="" url="" version="" build="" crc="125280316" instances="0" key="" view="false" date="0" id="510073711">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Data1" name="Data1" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-4.1909e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data2" name="Data2" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1808e-1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data3" name="Data3" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.2406e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data4" name="Data4" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3365e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data5" name="Data5" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1524e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data6" name="Data6" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-6.7606e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data7" name="Data7" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[6.0405e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data8" name="Data8" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.3934e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data9" name="Data9" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.0683e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data10" name="Data10" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-2.3895e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data11" name="Data11" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.5727e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data12" name="Data12" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0996e-2]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data13" name="Data13" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.1495e-3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data14" name="Data14" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.4855e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data15" name="Data15" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[2.7937e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data16" name="Data16" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.6018e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data17" name="Data17" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.7051e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data18" name="Data18" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1.0479e-4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data19" name="Data19" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.9924e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data20" name="Data20" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-8.9194e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data21" name="Data21" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.4787e-5]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data22" name="Data22" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-9.4839e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data23" name="Data23" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.6167e-6]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data24" name="Data24" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-7.1535e-8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Data25" name="Data25" group="General" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[4.9686e-10]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="Cp" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="lambda" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="theta" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="50" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CP_curve]]></text>
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-22" y="-16" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[theta]]></text>
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="20" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[lambda]]></text>
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="28" y="3" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[Cp]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="965786758" classid="CoreSegment"><![CDATA[#STORAGE REAL:9

STORF(NSTORF) = 0
STORF(NSTORF+1) = $lambda
STORF(NSTORF+2) = $lambda*STORF(NSTORF+1)
STORF(NSTORF+3) = $lambda*STORF(NSTORF+2)
STORF(NSTORF+4) = $lambda*STORF(NSTORF+3)

STORF(NSTORF+5) = $theta
STORF(NSTORF+6) = $theta*STORF(NSTORF+5)
STORF(NSTORF+7) = $theta*STORF(NSTORF+6)
STORF(NSTORF+8) = $theta*STORF(NSTORF+7)

STORF(NSTORF)= $Data1+$Data2*STORF(NSTORF+1)+$Data3*STORF(NSTORF+2)+$Data4*STORF(NSTORF+3)+$Data5*STORF(NSTORF+4)

STORF(NSTORF)= STORF(NSTORF)+($Data6+$Data7*STORF(NSTORF+1)+$Data8*STORF(NSTORF+2)+$Data9*STORF(NSTORF+3)+$Data10*STORF(NSTORF+4))*STORF(NSTORF+5)

STORF(NSTORF)= STORF(NSTORF)+($Data11+$Data12*STORF(NSTORF+1)+$Data13*STORF(NSTORF+2)+$Data14*STORF(NSTORF+3)+$Data15*STORF(NSTORF+4))*STORF(NSTORF+6)

STORF(NSTORF)= STORF(NSTORF)+($Data16+$Data17*STORF(NSTORF+1)+$Data18*STORF(NSTORF+2)+$Data19*STORF(NSTORF+3)+$Data20*STORF(NSTORF+4))*STORF(NSTORF+7)

STORF(NSTORF)= STORF(NSTORF)+($Data21+$Data22*STORF(NSTORF+1)+$Data23*STORF(NSTORF+2)+$Data24*STORF(NSTORF+3)+$Data25*STORF(NSTORF+4))*STORF(NSTORF+8)

if (STORF(NSTORF) .LE. -0.05) then
	$CP = -0.05
else
	$CP = STORF(NSTORF)
endif

NSTORF = NSTORF+9]]></segment>
        <segment name="Branch" id="1838228554" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1419450602" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1288681025" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Cp" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="344307012" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="lambda" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1798549375" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="theta" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1054949350" x="-39" y="-39" w="78" h="78">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="483496153" x="0" y="50">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="CP_curve" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1788474272" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1466157304" x="-22" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="theta" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1685552623" x="-44" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="54126598" x="-44" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1450231624" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="400954810" x="-15" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="lambda" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1295756541" x="-44" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1458395153" x="-44" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1193953510" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="230624741" x="28" y="3">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cp" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp_2" group="" url="" version="" build="" crc="48736872" instances="10" key="" view="false" date="1782113157" id="700355230">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1504013836" x="288" y="270" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="307946125" x="756" y="522" w="76" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2051930107" x="1098" y="270" w="74" h="21" z="210" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="652384646" x="900" y="270" w="76" h="58" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="806323481" x="828" y="270" w="76" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1842920695" x="756" y="270" w="76" h="34" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1279871477" x="792" y="450" w="76" h="70" z="170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="99273969">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="1926432655" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="936066026" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="1754203934" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="1289822179" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="1183069282" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1169656192" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="1457560855" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1065513701" x="198" y="54" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="824058334" x="198" y="72" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="853041300" x="198" y="126" w="97" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="463378656" x="198" y="144" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="338631129" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="98135755" x="450" y="270" w="76" h="53" z="130" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="244" h="10" orient="0" id="1838711412" layer="">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="559491612" x="324" y="216" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="216" w="46" h="28" orient="0" id="1379399932" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1646489126" x="342" y="216" w="40" h="22" z="110" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="1344695571" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1423473222" x="864" y="594" w="76" h="58" z="200" orient="4" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="791085148" x="792" y="594" w="76" h="11" z="220" orient="4" defn="master:zminusone" link="-1" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1164761400" x="486" y="450" w="76" h="58" z="150" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="151234817" name="" x="684" y="594" w="208" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
          <vertex x="-198" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1211043229" name="" x="1044" y="594" w="10" h="334" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="437534673" name="" x="900" y="594" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1556096611" name="" x="864" y="558" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1641775648" x="198" y="180" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1020016343" x="684" y="450" w="79" h="88" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317705996" name="" x="720" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1262411203" name="" x="684" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="211895644" x="684" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="117093641" x="612" y="414" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1705756408" x="198" y="90" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1798136986" x="720" y="594" w="76" h="34" z="100" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:unity" id="948347310" x="414" y="216" w="40" h="19" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1278127091" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1503964908" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="822825880" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1821185317" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1357186483" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1759061338" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="455771433" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1685721347" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="401135126" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1706703605" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="858436293" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="69486190" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1720131358" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1530900637" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1902989222" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1521109891" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1379109262" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="481522910" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2117544096" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="874123131" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="920245164" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="WindTurbine_MechModel" group="" url="" version="" build="" crc="71729759" instances="0" key="" view="false" date="1782113157" id="2077977182">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="500" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Turbine radius" name="Rad_turb" group="2. Turbine parameters" unit="m" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[63 [m]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Reference machine speed set point" name="Wref_sp" group="1. Machine parameters" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.2 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Turbine RPM at machine nom speed" name="VRot_nom" group="2. Turbine parameters" unit="rpm" min="1" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[12 [rpm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Air density kg/m3" name="rho" group="2. Turbine parameters" unit="" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.225]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Base Active power" name="Pbase" group="1. Machine parameters" unit="MW" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.0 [MW]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-in wind speed" name="vWcutin" group="2. Turbine parameters" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3.0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cut-out wind speed" name="vWcutout" group="2. Turbine parameters" unit="m/s" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[25.0]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Wpu" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vw" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="W0" x="-54" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Tm" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_Pref_pu" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ppu" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="StartCmd" x="-54" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-37" y="-59" width="83" height="116" stroke="Fuchsia" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="Silver" fill-bg="Silver" port="" />
        <text x="-24" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wm]]></text>
        <text x="-26" y="-21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vw]]></text>
        <text x="-26" y="-39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[W0]]></text>
        <text x="33" y="-20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Tm]]></text>
        <line x1="-42" y1="23" x2="-37" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-42" y1="13" x2="-37" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-38" y1="18" x2="-54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-37" y1="-18" x2="-42" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="-18" x2="-42" y2="-23" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-54" y1="-18" x2="-38" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-37" y1="-36" x2="-42" y2="-31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="-36" x2="-42" y2="-41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-54" y1="-36" x2="-37" y2="-36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="54" y1="-18" x2="45" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <line x1="54" y1="18" x2="45" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Tm" />
        <text x="32" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Pref]]></text>
        <line x1="-37" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Vw" />
        <line x1="-42" y1="-5" x2="-37" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-42" y1="5" x2="-37" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <text x="-24" y="2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ppu]]></text>
        <text x="-23" y="40" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enab]]></text>
        <line x1="-38" y1="36" x2="-54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="36" x2="-42" y2="31" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <line x1="-37" y1="36" x2="-42" y2="41" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="Cp" />
        <text x="5" y="-50" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Wind]]></text>
        <text x="8" y="-38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Turbine ]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <Sticky classid="Sticky" id="29740738" x="594" y="684" w="162" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[Tip-speed ratio calculation]]></Sticky>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <Frame classid="GraphFrame" id="1446970834" name="frame" x="2124" y="414" w="756" h="918" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="1692,360" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="true" />
            <param name="xmarker" value="7.85875" />
            <param name="omarker" value="7.85875" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1446970834" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="296860774" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.002000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="296860774" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="580237449" name="Wpu" link="1422804119" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="513948144" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="513948144" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" id="493785118" name="lambda" link="259960314" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="260789606" name="Cp_Pol" link="713427760" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1797187467" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1797187467" name="">
              <param name="ymin" value="0.8" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="768503363" name="windtorq" link="813681052" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1624375297" name="Pwind_pu" link="1827345531" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1573309855" name="P_aero" link="492844673" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1403026863" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1403026863" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <Curve classid="Curve" id="343127010" name="Pitch" link="1586895039" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2084134142" x="1962" y="882" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="53920495" name="" x="1944" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="294721737" x="1620" y="954" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="211075282" x="1908" y="882" w="76" h="56" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="813681052" x="216" y="846" w="70" h="38" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="windtorq" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="554174110" x="162" y="738" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="1422804119" x="216" y="738" w="38" h="38" z="680" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663344" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="738" w="64" h="10" orient="0" id="713909212">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1264575233" x="1440" y="882" w="90" h="22" z="260" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1147557352" x="594" y="810" w="69" h="22" z="180" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="200933270" x="198" y="324" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1485749865" x="540" y="774" w="76" h="22" z="140" orient="6" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1714213106" x="2016" y="774" w="116" h="21" z="630" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1808966251" x="2034" y="882" w="81" h="21" z="600" orient="2" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_Tm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="804090958" x="198" y="396" w="76" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ppu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="621803978" x="198" y="378" w="111" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1003853849" x="504" y="738" w="111" h="22" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="423568533" x="828" y="846" w="111" h="22" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rad_turb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1840639259" x="162" y="882" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="713427760" x="216" y="882" w="56" h="38" z="650" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Cp_Pol" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="1461412399" x="252" y="378" w="40" h="22" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1195063810" name="" x="234" y="378" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="435274499" name="" x="288" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="501475276" x="324" y="378" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0_reset" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="247140240" x="1692" y="990" w="79" h="88" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1991957290" name="" x="1728" y="990" w="190" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="493723538" name="" x="1620" y="954" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="955226165" name="" x="1620" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="719747857" x="1620" y="990" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1541631533" x="1692" y="1026" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="825133280" x="144" y="234" w="432" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Cp curve based on GE Energy, "Modelling of GE Wind Turbine-Generators for Grid Studies"]]></Sticky>
        <User classid="UserCmp" name="master:import" defn="master:import" id="206156624" x="1206" y="882" w="76" h="22" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="rho" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1610758599" name="" x="450" y="576" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:sumjct" id="72247330" x="324" y="540" w="76" h="60" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1392821178" x="324" y="576" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="423508931" name="" x="270" y="540" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:select" id="1621925804" x="414" y="576" w="79" h="88" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="192168635" name="" x="360" y="540" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1257424032" x="324" y="612" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="212215833" name="" x="360" y="612" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="18" y="-36" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="495528908" x="414" y="612" w="60" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="StartCmd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="873988347" name="" x="702" y="576" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1570539143" name="" x="774" y="576" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="343759496" x="738" y="576" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_cmd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="674797198" x="216" y="684" w="77" h="38" z="690" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pitch_Det" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663348" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1507473038" x="234" y="540" w="104" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Wref_sp" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1719965840" name="" x="1800" y="882" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1278035066" x="162" y="684" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="113242828" name="" x="216" y="684" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="284582651" x="162" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lambda" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="229831904" name="" x="216" y="792" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="566882673" name="" x="216" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="890992546" x="162" y="846" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="230196295" x="558" y="288" w="252" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[simpliied Pitch controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="1033202732" name="" x="216" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1545011432" name="" x="216" y="936" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1827345531" x="216" y="936" w="70" h="38" z="640" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pwind_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1408458801" x="162" y="936" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="492844673" x="216" y="990" w="56" h="38" z="620" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_aero" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663347" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="997043634" name="" x="216" y="990" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1036886358" x="162" y="990" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_aero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="2077057824" x="828" y="576" w="76" h="58" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="25" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="259960314" x="216" y="792" w="56" h="38" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="lambda" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663346" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1693355355" x="1764" y="882" w="76" h="58" z="570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="32153546" x="1656" y="882" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pwind_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="476767634" x="1152" y="720" w="46" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cp_Pol" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1090550337" name="" x="1602" y="882" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp_2" id="1639180371" x="666" y="576" w="84" h="79" z="350" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp_2" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Ptch" />
            <param name="Ti" value="Ti_Ptch" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Pitch_max" />
            <param name="MinOut" value="Pitch_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="401866380" x="630" y="612" w="69" h="19" z="110" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="555578337" x="666" y="540" w="60" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="W0_reset" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1586895039" x="216" y="1044" w="49" h="38" z="610" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pitch" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="261718585" name="" x="864" y="576" w="28" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1801362659" name="" x="216" y="1044" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1010124775" x="162" y="1044" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2074513527" x="1566" y="882" w="79" h="88" z="560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="952617056" name="" x="1044" y="720" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1935506623" x="1098" y="720" w="76" h="58" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="591443543" x="1062" y="684" w="69" h="19" z="130" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.01" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:annotation" id="493328244" x="972" y="774" w="52" h="18" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="y = 3.0" />
            <param name="AL2" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:CP_curve_T7" id="1209437843" x="990" y="720" w="112" h="95" z="480" orient="0" defn="Type3_Ave_Nov_2018:CP_curve_T7" link="-1" q="4">
          <paramlist link="-1" name="" crc="70356106">
            <param name="Data1" value="-4.1909e-1" />
            <param name="Data2" value="2.1808e-1" />
            <param name="Data3" value="-1.2406e-2" />
            <param name="Data4" value="-1.3365e-4" />
            <param name="Data5" value="1.1524e-5" />
            <param name="Data6" value="-6.7606e-2" />
            <param name="Data7" value="6.0405e-2" />
            <param name="Data8" value="-1.3934e-2" />
            <param name="Data9" value="1.0683e-3" />
            <param name="Data10" value="-2.3895e-5" />
            <param name="Data11" value="1.5727e-2" />
            <param name="Data12" value="-1.0996e-2" />
            <param name="Data13" value="2.1495e-3" />
            <param name="Data14" value="-1.4855e-4" />
            <param name="Data15" value="2.7937e-6" />
            <param name="Data16" value="-8.6018e-4" />
            <param name="Data17" value="5.7051e-4" />
            <param name="Data18" value="-1.0479e-4" />
            <param name="Data19" value="5.9924e-6" />
            <param name="Data20" value="-8.9194e-8" />
            <param name="Data21" value="1.4787e-5" />
            <param name="Data22" value="-9.4839e-6" />
            <param name="Data23" value="1.6167e-6" />
            <param name="Data24" value="-7.1535e-8" />
            <param name="Data25" value="4.9686e-10" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2117555820" name="" x="882" y="936" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2082746673" name="" x="954" y="972" w="622" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="612" y="0" />
          <vertex x="612" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="454068296" name="" x="882" y="990" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1876422442" x="882" y="1008" w="40" h="19" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1346745343" x="882" y="936" w="40" h="19" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="240774001" x="918" y="972" w="76" h="52" z="470" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1574200044" name="" x="774" y="936" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="494309384" name="" x="774" y="1044" w="118" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-234" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="779945931" x="720" y="1008" w="111" h="22" z="290" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="852135886" x="720" y="972" w="104" h="22" z="270" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1263077378" x="774" y="1008" w="80" h="62" z="300" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="916652954" x="774" y="936" w="80" h="62" z="450" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="201333641" name="" x="1530" y="882" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="250114093" x="1494" y="918" w="69" h="19" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="502758627" x="1422" y="846" w="76" h="34" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1e-6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1309535782" name="" x="936" y="846" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:square" id="775712217" x="972" y="846" w="76" h="34" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1567335025" name="" x="630" y="810" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2073206981" name="" x="900" y="738" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="560452056" x="864" y="738" w="76" h="53" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="257826244" x="684" y="774" w="69" h="19" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="486232663" x="612" y="774" w="69" h="19" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1540059997" x="648" y="738" w="76" h="56" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317752340" name="" x="1008" y="810" w="298" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-54" />
          <vertex x="288" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="419377729" x="1494" y="846" w="76" h="56" z="550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="830380948" name="" x="1242" y="882" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="314064514" name="" x="1080" y="846" w="226" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-72" />
          <vertex x="216" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2108568083" name="" x="1296" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1288172044" name="" x="1134" y="720" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="47774286" x="1314" y="792" w="23" h="130" z="520" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="363576746" x="1206" y="738" w="69" h="19" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:prod_array" id="209455413" x="1350" y="846" w="76" h="40" z="530" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="98533351">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="221795953" x="1008" y="882" w="69" h="19" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="674890143" x="1044" y="846" w="76" h="53" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:x_power_y" id="561909226" x="972" y="810" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="42846321">
            <param name="y" value="3.0" />
            <param name="Dim" value="1" />
            <param name="xneg" value="0" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="76942227" x="918" y="738" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="lambda" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="768320864" x="792" y="738" w="76" h="56" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="970016638" x="720" y="738" w="76" h="53" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="143220621" x="918" y="702" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1980669207" name="" x="936" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="90679623" x="576" y="738" w="76" h="53" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2137436779" name="" x="1476" y="882" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1888560434" x="1836" y="882" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_aero" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="934089963" x="1152" y="936" w="76" h="58" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="1 [1/s]" />
            <param name="DR" value="1 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="995585516" name="" x="1080" y="936" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="565223852" x="1116" y="936" w="40" h="19" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="125744806" name="" x="1296" y="810" w="118" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="126" />
          <vertex x="-108" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1892325425" name="" x="1296" y="792" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1311720957" name="" x="1854" y="774" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="734592126" name="" x="774" y="972" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="873572319" name="" x="774" y="1008" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1907979037" x="1746" y="774" w="76" h="58" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.2" />
            <param name="LL" value="0.0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="818195615" x="1908" y="774" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_Opt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="981296168" name="" x="1566" y="774" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" defn="master:datalabel" id="632750153" x="1512" y="774" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="23892345" x="1638" y="810" w="69" h="19" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.5787" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="110243030" x="1674" y="774" w="76" h="53" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:x_power_y" id="1775212670" x="1602" y="774" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="42846321">
            <param name="y" value="3.0" />
            <param name="Dim" value="1" />
            <param name="xneg" value="0" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="92210784" x="1818" y="774" w="76" h="53" z="590" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1959887335" x="1818" y="810" w="130" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Start_CutOff_CutIn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" defn="master:datalabel" id="1254367543" x="1278" y="936" w="130" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Start_CutOff_CutIn" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="297982270" x="1674" y="684" w="252" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[(see the reference 4 of the Manual )]]></Sticky>
        <Wire classid="WireOrthogonal" id="1164439447" name="" x="864" y="846" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1007226562" name="" x="792" y="810" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="522" y="342" w="144" h="126" id="1398848625" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1272738102" name="Kp_Ptch" link="243998422" />
          <Control classid="Slider" id="2019634003" name="Ti_Ptch" link="147139767" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1265403490" name="" x="702" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1683151691" name="" x="702" y="378" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1137315102" x="756" y="432" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="723976997" x="756" y="378" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Ptch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="147139767" x="666" y="432" w="52" h="51" z="60" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="243998422" x="666" y="378" w="52" h="51" z="50" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Ptch" />
            <param name="Group" value="Pitch control" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="400.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1369158193" x="702" y="486" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="661685821" x="702" y="504" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pitch_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1987794721" name="" x="648" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="37319435" name="" x="648" y="504" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1585227784" x="612" y="486" w="69" h="19" z="70" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="25" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2093566722" x="612" y="504" w="69" h="19" z="90" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <Line classid="Divider" id="996763256" name="" x="504" y="630" w="288" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1263252429" name="" x="504" y="324" w="288" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2007499763" name="" x="792" y="324" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1147115118" name="" x="504" y="324" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <Port id="17335954" classid="Port" x="90" y="0">
          <paramlist>
            <param name="name" value="Wpu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1450419545" classid="Port" x="90" y="-18">
          <paramlist>
            <param name="name" value="Vw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1183664882" classid="Port" x="90" y="-36">
          <paramlist>
            <param name="name" value="W0" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2060012645" classid="Port" x="-36" y="-36">
          <paramlist>
            <param name="name" value="x_Tm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="52550822" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="x_Pref_pu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="255380191" classid="Port" x="90" y="18">
          <paramlist>
            <param name="name" value="Ppu" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1482652746" classid="Port" x="90" y="36">
          <paramlist>
            <param name="name" value="StartCmd" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <cond><![CDATA[true]]></cond>
        <Gfx classid="Graphics.Text" id="339196753" x="60" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="836706926" x="62" y="-21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vw" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="751341500" x="62" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="W0" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="952059668" x="-15" y="-38">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Tm" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1238462352" x="73" y="-18">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1482678585" x="73" y="-18">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="333010894" x="90" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Vw" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="862375079" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="551146134" x="73" y="-36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="144639042" x="90" y="-36">
          <vertex x="0" y="0" />
          <vertex x="-17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1569791257" x="-36" y="-36">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1683465348" x="-27" y="-61" w="100" h="134">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1248349034" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Tm" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="362473012" x="-13" y="-5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Pref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1975270170" x="59" y="19">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ppu" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="830026202" x="58" y="39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Start" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2003922635" x="91" y="-1">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="527572348" x="74" y="-1">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="360535408" x="74" y="-1">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1225803461" x="91" y="17">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1723891125" x="74" y="17">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="798688602" x="74" y="17">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1987690329" x="90" y="36">
          <vertex x="0" y="0" />
          <vertex x="-16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1301072916" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1379637829" x="73" y="36">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="Cp" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1125592802" x="-119" y="-59">
          <paramlist>
            <param name="text" value="Label" />
            <param name="anchor" value="0" />
            <param name="font_size" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Cable_1" group="" url="" version="" build="" crc="47038395" instances="0" key="" view="false" date="1782113157" id="1123105737">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="B" x="36" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="A" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-42" y="-6" width="71" height="14" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="28" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-54" y1="0" x2="-41" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-7" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Cable]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="1491068477" name="" x="846" y="270" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1671733526" name="" x="90" y="270" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1020287012" x="918" y="270" w="18" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1868250176" x="90" y="270" w="18" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1479878914" name="" x="630" y="234" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="785301" name="" x="810" y="270" w="190" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="18" />
          <vertex x="-180" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="561059408" name="" x="630" y="342" w="190" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
          <vertex x="180" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1535597302" name="" x="180" y="306" w="172" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="162" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="129285068" name="" x="342" y="288" w="172" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="453057772" name="" x="342" y="234" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:breakout" id="77958591" x="144" y="270" w="40" h="77" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:breakout" id="1146354693" x="846" y="270" w="40" h="77" z="0" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="1646659373" x="360" y="234" w="79" h="147" z="1" orient="0" defn="master:cable_interface" link="-1" q="4">
          <paramlist link="-1" name="" crc="62390548">
            <param name="Name" value="Cable_1" />
            <param name="NCAB" value="3" />
            <param name="pipe" value="0" />
            <param name="C1T" value="2" />
            <param name="C2T" value="2" />
            <param name="C3T" value="2" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="send_recv" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="GroundS" value="0" />
            <param name="GroundA" value="0" />
            <param name="GroundOC" value="0" />
            <param name="ResS" value="0.001" />
            <param name="ResA" value="0.001" />
            <param name="ResOC" value="0.001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1013940078" x="306" y="252" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="252" w="64" h="10" orient="0" id="1476204682">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="252" w="46" h="10" orient="0" id="498026114">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1556196104" x="306" y="306" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="306" w="64" h="10" orient="0" id="106415536">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="306" w="46" h="10" orient="0" id="198203274">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1874092575" x="306" y="360" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="306" y="360" w="64" h="10" orient="0" id="293956053">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="360" w="46" h="10" orient="0" id="90079561">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1239861882" x="252" y="252" w="28" h="22" z="0" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1173778766" x="252" y="306" w="28" h="22" z="0" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1368359251" x="252" y="360" w="28" h="22" z="0" orient="2" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:cable_interface" id="862554886" x="612" y="234" w="79" h="147" z="1" orient="4" defn="master:cable_interface" link="-1" q="4">
          <paramlist link="-1" name="" crc="62390548">
            <param name="Name" value="Cable_1" />
            <param name="NCAB" value="3" />
            <param name="pipe" value="0" />
            <param name="C1T" value="2" />
            <param name="C2T" value="2" />
            <param name="C3T" value="2" />
            <param name="C4T" value="1" />
            <param name="C5T" value="1" />
            <param name="C6T" value="1" />
            <param name="C7T" value="1" />
            <param name="C8T" value="1" />
            <param name="send_recv" value="0" />
            <param name="C9T" value="1" />
            <param name="C10T" value="1" />
            <param name="C11T" value="1" />
            <param name="C12T" value="1" />
            <param name="dim_s" value="0" />
            <param name="dim_r" value="0" />
            <param name="GroundS" value="0" />
            <param name="GroundA" value="0" />
            <param name="GroundOC" value="0" />
            <param name="ResS" value="0.001" />
            <param name="ResA" value="0.001" />
            <param name="ResOC" value="0.001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:resistor" id="1719558828" x="648" y="360" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="360" w="64" h="10" orient="0" id="1156414103">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="360" w="46" h="10" orient="0" id="1060872181">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="266258677" x="648" y="306" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="306" w="64" h="10" orient="0" id="301315501">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="306" w="46" h="10" orient="0" id="914279077">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="1185723841" x="648" y="252" w="74" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e-3 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="648" y="252" w="64" h="10" orient="0" id="497075693">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="684" y="252" w="46" h="10" orient="0" id="57474220">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1058242204" x="720" y="252" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1156033153" x="720" y="306" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="1145868834" x="720" y="360" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <grouping />
        <Wire classid="Cable" id="891892825" name="Type3_Ave_Nov_2018_:Cable_3" x="468" y="252" w="70" h="124" orient="0" defn="Type3_Ave_Nov_2018_:Cable_3" recv="-1" send="-1" back="-1">
          <User classid="UserCmp" name="Type3_Ave_Nov_2018:Cable_3" id="891892825" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Type3_Ave_Nov_2018:Cable_3" link="891892825" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="Cable_1" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="2.0 [km]" />
              <param name="Dim" value="0" />
              <param name="Mode" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="Date" value="-1" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="359846543" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="B" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1824404583" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="A" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1140533955" x="-42" y="-6" w="71" h="14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1254095876" x="28" y="0">
          <vertex x="0" y="0" />
          <vertex x="8" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="323753613" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="13" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1235122570" x="-7" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Cable" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="RowDefn" name="TLine" group="" url="" version="" build="" crc="107893642" key="" view="false" date="1782113173" id="1916410915">
      <paramlist name="">
        <param name="Description" value="" />
        <param name="type" value="TLine" />
      </paramlist>
      <schematic classid="RowCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_FrePhase_Options" id="2005985317" x="576" y="180" w="521" h="234" z="-1" orient="0" defn="master:Line_FrePhase_Options" link="-1" q="4">
          <paramlist link="-1" name="" crc="93869579">
            <param name="Interp1" value="1" />
            <param name="Output" value="0" />
            <param name="Inflen" value="0" />
            <param name="FS" value="0.5" />
            <param name="FE" value="1.0E6" />
            <param name="Numf" value="100" />
            <param name="YMaxP" value="20" />
            <param name="YMaxE" value="0.2" />
            <param name="AMaxP" value="20" />
            <param name="AMaxE" value="0.2" />
            <param name="MaxRPtol" value="2.0e6" />
            <param name="W1" value="1.0" />
            <param name="W2" value="1000.0" />
            <param name="W3" value="1.0" />
            <param name="CPASS" value="0" />
            <param name="NFP" value="50" />
            <param name="FSP" value="0.001" />
            <param name="FEP" value="1000.0" />
            <param name="DCenab" value="0" />
            <param name="DCCOR" value="1" />
            <param name="ECLS" value="1" />
            <param name="shntcab" value="1.0E-9" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Ground" id="307479008" x="378" y="540" w="789" h="85" z="-1" orient="0" defn="master:Line_Ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="3950324">
            <param name="EarthForm2" value="0" />
            <param name="EarthForm" value="2" />
            <param name="EarthForm3" value="2" />
            <param name="GrRho" value="0" />
            <param name="GRRES" value="100.0" />
            <param name="GPERM" value="1.0" />
            <param name="K0" value="0.001" />
            <param name="K1" value="0.01" />
            <param name="alpha" value="0.7" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:Line_Tower_3-Flat" id="301206338" x="288" y="324" w="209" h="184" z="-1" orient="0" defn="master:Line_Tower_3-Flat" link="-1" q="4">
          <paramlist link="-1" name="" crc="75351563">
            <param name="X" value="0.0 [m]" />
            <param name="Y" value="30.0 [m]" />
            <param name="XC" value="1.0 [m]" />
            <param name="YG" value="10.0 [m]" />
            <param name="XG" value="10.0 [m]" />
            <param name="SHSag" value="0" />
            <param name="Transp" value="1" />
            <param name="ShuntG" value="1.0e-11 [mho/m]" />
            <param name="TName" value="3L1" />
            <param name="CName" value="chukar" />
            <param name="CDataType" value="1" />
            <param name="CLName" value="..\conductor.clb" />
            <param name="Hollow" value="0" />
            <param name="RadiusC" value="0.0203454 [m]" />
            <param name="RadiusCin" value="0.0 [m]" />
            <param name="num_tot_strnd" value="19" />
            <param name="num_out_strnd" value="12" />
            <param name="RadiusS" value="0.003 [m]" />
            <param name="DCResC" value="0.013206 [ohm/km]" />
            <param name="PERMC" value="1.0" />
            <param name="SAGC" value="2.0 [m]" />
            <param name="NCondB" value="1" />
            <param name="BundSym" value="0" />
            <param name="BSP" value="0.4572 [m]" />
            <param name="SHBund" value="1" />
            <param name="NG" value="0" />
            <param name="GDataType" value="1" />
            <param name="GLName" value="..\conductor.clb" />
            <param name="GWSame" value="1" />
            <param name="ElimGW" value="1" />
            <param name="GName" value="1/2_HighStrengthSteel" />
            <param name="G2Name" value="1/2_HighStrengthSteel" />
            <param name="RadiusG" value="0.0055245 [m]" />
            <param name="DCResG" value="2.8645 [ohm/km]" />
            <param name="PERMG" value="1.0" />
            <param name="RadiusG2" value="0.0055245 [m]" />
            <param name="DCResG2" value="2.8645 [ohm/km]" />
            <param name="PERMG2" value="1.0" />
            <param name="SAGG" value="10 [m]" />
            <param name="XB1" value="-0.1 [m]" />
            <param name="YB1" value="0.1 [m]" />
            <param name="XB2" value="-0.1 [m]" />
            <param name="YB2" value="0.1 [m]" />
            <param name="XB3" value="-0.1 [m]" />
            <param name="YB3" value="0.1 [m]" />
            <param name="XB4" value="-0.1 [m]" />
            <param name="YB4" value="0.1 [m]" />
            <param name="XB5" value="-0.1 [m]" />
            <param name="YB5" value="0.1 [m]" />
            <param name="XB6" value="-0.1 [m]" />
            <param name="YB6" value="0.1 [m]" />
            <param name="XB7" value="-0.1 [m]" />
            <param name="YB7" value="0.1 [m]" />
            <param name="XB8" value="-0.1 [m]" />
            <param name="YB8" value="0.1 [m]" />
            <param name="XB9" value="-0.1 [m]" />
            <param name="YB9" value="0.1 [m]" />
            <param name="XB10" value="-0.1 [m]" />
            <param name="YB10" value="0.1 [m]" />
            <param name="XB11" value="-0.1 [m]" />
            <param name="YB11" value="-0.1 [m]" />
            <param name="XB12" value="-0.1 [m]" />
            <param name="YB12" value="-0.1 [m]" />
            <param name="XB13" value="-0.1 [m]" />
            <param name="YB13" value="-0.1 [m]" />
            <param name="XB14" value="-0.1 [m]" />
            <param name="YB14" value="-0.1 [m]" />
            <param name="XB15" value="-0.1 [m]" />
            <param name="YB15" value="-0.1 [m]" />
            <param name="NC1" value="1" />
            <param name="NC2" value="2" />
            <param name="NC3" value="3" />
            <param name="NG1" value="4" />
            <param name="NG2" value="5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:Line_Out_Disp" id="340792977" x="1026" y="162" w="340" h="202" z="-1" orient="0" defn="master:Line_Out_Disp" link="-1" q="4">
          <paramlist link="-1" name="" crc="95102884">
            <param name="DataF" value="60.0 [Hz]" />
            <param name="Zero_Tol" value="1.0E-19" />
            <param name="Vbase" value="1.0 [kV]" />
            <param name="MVAbase" value="1.0 [MVA]" />
            <param name="picomp" value="0" />
            <param name="Rip" value="1.0E5 [ohm]" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references />
    </Definition>
    <Definition classid="UserCmpDefn" name="LLTX_SCALER_Xpu" group="" url="" version="" build="" crc="104864696" instances="0" key="" view="false" date="0" id="821483686">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Equvelent at Side A" visible="true">
          <cond />
          <parameter desc="Xpu" name="Xpu" group="" unit="pu" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vbase" name="Vbase" group="" unit="kV" min="0.0001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Sbase" name="Sbase" group="" unit="MVAr" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Freq" name="Freq" group="" unit="Hz" min="0.001" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="nm" x="54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="nk" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="SCL" x="0" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-45" y="-25" width="90" height="51" stroke="black" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <ellipse cx="-11" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-11" y1="-4" x2="-11" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-9" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-4" x2="-13" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="7" x2="-27" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-37" y1="-13" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="-29" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-27" y1="-13" x2="-27" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="-9" x2="-11" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-27" y1="13" x2="-11" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-11" y1="13" x2="-11" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="12" y2="8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="13" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-9" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="29" y1="-13" x2="29" y2="-8" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <rect x="27" y="-8" width="4" height="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="38" y1="-13" x2="12" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="10" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="14" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="12" y1="-4" x2="12" y2="4" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="12" cy="0" rx="9" ry="9" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="29" y1="7" x2="29" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <ellipse cx="-39" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <ellipse cx="40" cy="-13" rx="2" ry="2" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" fill-style="Hollow" fill-fg="Black" fill-bg="Transparent" />
        <line x1="-54" y1="0" x2="-45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="0" x2="45" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-24" y1="15" x2="-15" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-21" y1="17" x2="-18" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="-19" y1="15" x2="-19" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="21" y1="15" x2="21" y2="13" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="19" y1="17" x2="22" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <line x1="16" y1="15" x2="25" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="6" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[nI]]></text>
        <text x="-8" y="22" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[I]]></text>
        <text x="0" y="-16" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
        <text x="-33" y="1" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <text x="37" y="-3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[z]]></text>
        <line x1="34" y1="1" x2="41" y2="1" stroke="Black" stroke-dasharray="none" stroke-width="0.4" port="" />
        <text x="37" y="10" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[n]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="820525573" classid="CoreSegment"><![CDATA[#STORAGE REAL:12
!
#LOCAL REAL Hma_n_1
#LOCAL REAL Hmb_n_1
#LOCAL REAL Hmc_n_1
#LOCAL REAL Hka_n_1
#LOCAL REAL Hkb_n_1
#LOCAL REAL Hkc_n_1
!
#LOCAL REAL Hma_n
#LOCAL REAL Hmb_n
#LOCAL REAL Hmc_n
#LOCAL REAL Hka_n
#LOCAL REAL Hkb_n
#LOCAL REAL Hkc_n
!
#LOCAL REAL Yc
#LOCAL REAL Ycm

      IF(TIMEZERO) THEN
        STORF(NSTORF)=DELT/($Xpu*($Vbase*$Vbase/$Sbase)/(TWO_PI*$Freq))
      ENDIF 
      Yc  = STORF(NSTORF)
      Ycm = $SCL*Yc

      Hka_n_1 =  STORF(NSTORF+1)
      Hkb_n_1 =  STORF(NSTORF+2)
      Hkc_n_1 =  STORF(NSTORF+3)
      !
      Hma_n_1 =  STORF(NSTORF+4)
      Hmb_n_1 =  STORF(NSTORF+5)
      Hmc_n_1 =  STORF(NSTORF+6)
      !
      ! History current calclulation is done for one loss loss line segment
      Hma_n = 2*VDC($nk(1),$SS)*Yc - Hka_n_1
      Hmb_n = 2*VDC($nk(2),$SS)*Yc - Hkb_n_1
      Hmc_n = 2*VDC($nk(3),$SS)*Yc - Hkc_n_1
      !
      Hka_n = 2*VDC($nm(1),$SS)*Yc - Hma_n_1
      Hkb_n = 2*VDC($nm(2),$SS)*Yc - Hmb_n_1
      Hkc_n = 2*VDC($nm(3),$SS)*Yc - Hmc_n_1
      ! History current is saved for the next time step
      STORF(NSTORF+1)= Hka_n
      STORF(NSTORF+2)= Hkb_n
      STORF(NSTORF+3)= Hkc_n
      !
      STORF(NSTORF+4)= Hma_n
      STORF(NSTORF+5)= Hmb_n
      STORF(NSTORF+6)= Hmc_n

! Ensure main program records CCIN current injections at these nodes
      IF ( TIMEZERO ) THEN
         ENABCCIN($nk(1), $SS) = .TRUE.
         ENABCCIN($nk(2), $SS) = .TRUE.
         ENABCCIN($nk(3), $SS) = .TRUE.
!
         ENABCCIN($nm(1), $SS) = .TRUE.
         ENABCCIN($nm(2), $SS) = .TRUE.
         ENABCCIN($nm(3), $SS) = .TRUE.
      ENDIF

! If 'SCL' number of parallel loss less lines are assumed. To save computation time only one unit (e.g. wind turbine) is simulated at k th side.
!If side m has 'SCL' number of parallel lossless lines connected together. Total impedance is Zc/SCL and total current injection is Hm*SCAL
      CCIN($nk(1),$SS) = CCIN($nk(1),$SS) + Hka_n
      CCIN($nk(2),$SS) = CCIN($nk(2),$SS) + Hkb_n
      CCIN($nk(3),$SS) = CCIN($nk(3),$SS) + Hkc_n
!
      GGIN($nk(1),$SS) = GGIN($nk(1),$SS) + Yc
      GGIN($nk(2),$SS) = GGIN($nk(2),$SS) + Yc
      GGIN($nk(3),$SS) = GGIN($nk(3),$SS) + Yc
!
!m Side current injection Scaled up by SCL
      CCIN($nm(1),$SS) = CCIN($nm(1),$SS) + $SCL*Hma_n
      CCIN($nm(2),$SS) = CCIN($nm(2),$SS) + $SCL*Hmb_n
      CCIN($nm(3),$SS) = CCIN($nm(3),$SS) + $SCL*Hmc_n
!
!m Side Condutance Scaled down by SCL
      GGIN($nm(1),$SS) = GGIN($nm(1),$SS) + Ycm
      GGIN($nm(2),$SS) = GGIN($nm(2),$SS) + Ycm
      GGIN($nm(3),$SS) = GGIN($nm(3),$SS) + Ycm

      NSTORF = NSTORF + 7]]></segment>
        <segment name="Branch" id="534296848" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1878913823" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <graphics>
        <paramlist />
        <Port id="1767727574" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="nm" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1011380084" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="nk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="870806343" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="SCL" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1727301644" x="-45" y="-25" w="90" h="51">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1422683670" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="211676078" x="-20" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1073034234" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1475700619" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="650794090" x="-11" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1173015153" x="-27" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="191365691" x="-37" y="-13">
          <vertex x="0" y="0" />
          <vertex x="26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="535259483" x="-29" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1480244302" x="-27" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="591835417" x="-11" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="854439239" x="-27" y="13">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="723843220" x="-11" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="161773034" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="0" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="729656549" x="12" y="13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="843573236" x="12" y="-9">
          <vertex x="0" y="0" />
          <vertex x="0" y="-4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1125177271" x="29" y="-13">
          <vertex x="0" y="0" />
          <vertex x="0" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="329219620" x="27" y="-8" w="4" h="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2084921157" x="38" y="-13">
          <vertex x="0" y="0" />
          <vertex x="-26" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="474611176" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="-2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="340225980" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="2" y="4" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1480296781" x="12" y="-4">
          <vertex x="0" y="0" />
          <vertex x="0" y="8" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1493715136" x="3" y="-9" w="18" h="18">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1750343336" x="29" y="7">
          <vertex x="0" y="0" />
          <vertex x="0" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1937807290" x="-41" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="742129748" x="38" y="-15" w="4" h="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1317408097" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1678412131" x="54" y="0">
          <vertex x="0" y="0" />
          <vertex x="-9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2101100106" x="-24" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2058782571" x="-21" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="119204748" x="-19" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1376724678" x="21" y="15">
          <vertex x="0" y="0" />
          <vertex x="0" y="-2" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="85424998" x="19" y="17">
          <vertex x="0" y="0" />
          <vertex x="3" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1248639347" x="16" y="15">
          <vertex x="0" y="0" />
          <vertex x="9" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="898482832" x="6" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="nI" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1241353660" x="-8" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="I" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1081827980" x="0" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1011867300" x="-33" y="1">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1943758475" x="37" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="z" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="426856695" x="34" y="1">
          <vertex x="0" y="0" />
          <vertex x="7" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="783599744" x="37" y="10">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="n" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Synchronization" group="" url="" version="" build="" crc="110908267" instances="58" key="" view="false" date="1782113157" id="1929417257">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Magnitude tolerance" name="Magn_tlr" group="General" unit="pu" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.05 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rotor Converter De-block " name="Dblk_Rsc" group="General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Dblk_Rsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine terminal voltage" name="M_kv" group="General" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="SynchCom" x="54" y="-18" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_Mach" x="-54" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_Trf" x="-54" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-38" y="-21" width="79" height="32" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="3" y="-4" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Synchronizer]]></text>
        <line x1="40" y1="-18" x2="54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="0" x2="-44" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="0" x2="-44" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-39" y1="0" x2="-54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="-18" x2="-44" y2="-15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-40" y1="-18" x2="-44" y2="-21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-39" y1="-18" x2="-54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Ph_Mach" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2041314773" x="1188" y="36" w="97" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_Mach" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1729591273" x="864" y="36" w="90" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_Trf" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="1134" w="828" h="36" colors="10526880, 15792890" id="2065320701" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[]]></Sticky>
        <User classid="UserCmp" name="master:export" id="2044986552" x="918" y="288" w="109" h="21" z="330" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="SynchCom" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1695321705" name="frame" x="810" y="378" w="576" h="324" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1695321705" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <Graph classid="OverlayGraph" id="2030576984" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="2030576984" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="279668809" name="V_Mach" link="463201335" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1205120685" name="V_Trf" link="667399819" color="16809984" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="2139645479" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="2139645479" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve classid="Curve" id="2002131121" name="Synch_Com" link="283028167" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:import" id="1101191890" x="108" y="18" w="111" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Magn_tlr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="pgb" defn="master:pgb" id="283028167" x="1368" y="216" w="77" h="38" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Synch_Com" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663342" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1835062801" name="" x="1044" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="872249780" name="" x="1008" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1086480373" name="" x="972" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="282996795" x="972" y="54" w="25" h="22" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1842655430" x="972" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="245748384" x="1008" y="54" w="25" h="22" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="112084394" x="1044" y="54" w="25" h="22" z="80" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="951158597" x="1008" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1244645122" x="1044" y="90" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="900" y="36" w="154" h="10" orient="0" id="940182484">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="81520146" x="1350" y="90" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1272153408" x="1314" y="72" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1869594873" x="1350" y="54" w="25" h="22" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2087867277" x="1314" y="54" w="25" h="22" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1863695316" x="1278" y="90" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1640804036" x="1278" y="54" w="25" h="22" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1335843027" name="" x="1278" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="942604099" name="" x="1314" y="54" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1784166216" name="" x="1350" y="54" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1224" y="36" w="154" h="10" orient="0" id="596392922">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2043068615" x="108" y="36" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="M_kv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="274346640" x="378" y="198" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.8164" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="828" y="288" w="64" h="10" orient="0" id="987566689">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="522" w="100" h="226" orient="0" id="1883404324">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-216" />
          <vertex x="90" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="288" w="100" h="118" orient="0" id="1883173623">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-90" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="270" w="100" h="10" orient="0" id="543882392">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="1567122072" x="792" y="288" w="76" h="52" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="594" y="396" w="424" h="10" orient="0" id="786571082">
          <vertex x="0" y="0" />
          <vertex x="-414" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="270" w="424" h="262" orient="0" id="432698842">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="414" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="270" w="424" h="10" orient="0" id="1384978426">
          <vertex x="0" y="0" />
          <vertex x="414" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1408361411" x="306" y="558" w="76" h="60" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="571852036" x="504" y="558" w="76" h="32" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1348505764" x="594" y="522" w="80" h="62" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="558" w="46" h="10" orient="0" id="1418883148">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="594" w="28" h="10" orient="0" id="1165987346">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="558" w="46" h="10" orient="0" id="783873167">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="558" w="64" h="10" orient="0" id="295054562">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1588397036" x="306" y="432" w="76" h="60" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="539897895" x="504" y="432" w="76" h="32" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1589504589" x="594" y="396" w="80" h="62" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="432" w="46" h="10" orient="0" id="1188040075">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="468" w="28" h="10" orient="0" id="1541769183">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="432" w="46" h="10" orient="0" id="1048886385">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="306" w="64" h="10" orient="0" id="1324122216">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="342" y="306" w="46" h="10" orient="0" id="718709035">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="288" y="342" w="28" h="10" orient="0" id="1300400986">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="306" w="46" h="10" orient="0" id="2050258122">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="72" y="198" w="162" h="36" colors="0, 15792890" id="220079710" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="64" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Acceptable Delta V for closing in p.u.]]></Sticky>
        <User classid="UserCmp" defn="master:compar" id="446487531" x="594" y="270" w="80" h="62" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1110713997" x="504" y="306" w="76" h="32" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="382442039" x="306" y="306" w="76" h="60" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1409216653" x="288" y="342" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="361430294" x="288" y="468" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1369556406" x="288" y="594" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmach_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="365574642" x="234" y="558" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="750855939" x="234" y="432" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1829783695" x="234" y="306" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vtr_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1826062380" x="54" y="270" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Magn_tlr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1285294443" x="1368" y="288" w="56" h="38" z="310" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vcom C" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663340" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="486346767" x="1368" y="252" w="56" h="38" z="320" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vcom B" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663341" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="420408530" x="1368" y="162" w="49" h="38" z="350" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VcomA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663343" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="463201335" x="1368" y="360" w="56" h="38" z="180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_Mach" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="-200" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663331" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="667399819" x="1368" y="324" w="49" h="38" z="160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_Trf" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="200" />
            <param name="Min" value="-200" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663332" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="41668085" x="234" y="36" w="486" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Note:
A simplified synchronizer is used here. 
Only instant dV  is considered as sychronizing criteria. ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="795009431" x="288" y="198" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="382769122" name="" x="288" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="845458145" x="594" y="162" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="PU_factor" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1597726998" name="" x="414" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1514303651" x="414" y="306" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="454514863" x="414" y="432" w="76" h="34" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="559598971" x="414" y="558" w="76" h="34" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="PU_factor" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1005096455" name="" x="450" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="383773690" name="" x="450" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1534406218" name="" x="450" y="558" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="2068090711" x="504" y="162" w="76" h="56" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1935448704" x="432" y="162" w="69" h="19" z="120" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="88502907" name="" x="540" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2082076153" name="" x="1296" y="162" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="284444485" x="720" y="270" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1397751429" x="1296" y="162" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomA" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="543929452" name="" x="1296" y="216" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="406423028" x="1296" y="216" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SynchCom1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="548524838" name="" x="1296" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1536552958" x="720" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1642995653" x="1296" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="601665359" x="1296" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1273665502" name="" x="1296" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="788067678" x="720" y="306" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VcomC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="432" w="64" h="10" orient="0" id="1946816445">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1860469021" x="846" y="288" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SynchCom1" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="528749605" name="" x="108" y="270" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="462720549" x="108" y="54" w="111" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Dblk_Rsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1049812736" x="144" y="270" w="76" h="34" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Dblk_Rsc" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2063000525" name="" x="1296" y="324" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="265820491" x="1296" y="324" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Trf" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1246631138" name="" x="1296" y="360" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2110455040" x="1296" y="360" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Mach" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <Port id="860584884" classid="Port" x="72" y="-18">
          <paramlist>
            <param name="name" value="SynchCom" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2059884154" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="V_Mach" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="700437618" classid="Port" x="-72" y="-18">
          <paramlist>
            <param name="name" value="V_Trf" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <cond><![CDATA[true]]></cond>
        <Gfx classid="Graphics.Rectangle" id="802255661" x="-56" y="-29" w="113" h="40">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1397111297" x="-1" y="-4">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Synchronizer Block" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="402805365" x="56" y="-18">
          <vertex x="0" y="0" />
          <vertex x="16" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="888946318" x="-58" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1695007501" x="-58" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1604303188" x="-57" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1906365304" x="-58" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1675007226" x="-58" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="350957828" x="-57" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp" group="" url="" version="" build="" crc="118726122" instances="10" key="" view="false" date="1782113158" id="448139899">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Rst" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-21" y="-21" width="42" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="-5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-26" y1="5" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="black" font-size="small" text-anchor="Middle">Rst</text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1473808730" x="288" y="270" w="69" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1357203013" x="756" y="522" w="76" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="556195156" x="1098" y="270" w="74" h="21" z="210" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="311666932" x="900" y="270" w="76" h="58" z="190" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2099513182" x="828" y="270" w="76" h="58" z="180" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="556721028" x="756" y="270" w="76" h="34" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="1285773416" x="792" y="450" w="76" h="70" z="170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="99273969">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="0.0" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="136" h="10" orient="0" id="38290009" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="1768735497" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="509929592" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="100" h="10" orient="0" id="1965851784" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="118" h="190" orient="0" id="2122948692" layer="">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1421722521" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="154" orient="0" id="2081282015" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="768465123" x="198" y="54" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2119815767" x="198" y="72" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="188063617" x="198" y="126" w="97" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="799701063" x="198" y="144" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="486" y="306" w="144" h="54" colors="10526880, 15792890" id="1405079592" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="16744448" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="50" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080FF" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[If Rst = 1 then reset.]]></Sticky>
        <User classid="UserCmp" defn="master:mult" id="746811003" x="450" y="270" w="76" h="53" z="130" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="270" w="244" h="10" orient="0" id="1488703936" layer="">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="766615375" x="324" y="216" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="216" w="46" h="28" orient="0" id="732895246" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:inv" id="1547943408" x="342" y="216" w="40" h="22" z="110" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="216" w="28" h="10" orient="0" id="665889251" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1466276188" x="864" y="594" w="76" h="58" z="200" orient="4" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="175706172" x="792" y="594" w="76" h="11" z="220" orient="4" defn="master:zminusone" link="-1" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="450294613" x="486" y="450" w="76" h="58" z="150" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1006370646" name="" x="684" y="594" w="208" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
          <vertex x="-198" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1175395800" name="" x="1044" y="594" w="10" h="334" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-324" />
        </Wire>
        <Wire classid="WireOrthogonal" id="178226003" name="" x="900" y="594" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1779506496" name="" x="864" y="558" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="825304051" x="198" y="180" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1835432793" x="684" y="450" w="79" h="88" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1103255066" name="" x="720" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="341702439" name="" x="684" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1414896008" x="684" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="9809052" x="612" y="414" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="170627100" x="198" y="90" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="915920155" x="720" y="594" w="76" h="34" z="100" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:unity" id="159258254" x="414" y="216" w="40" h="19" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="939480271" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1340292196" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="458999549" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="574517089" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1099612924" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1315123969" x="-21" y="-21" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="828669605" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1075167964" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="588359600" x="-26" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="773081983" x="-26" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="654827667" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="919068070" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="618051433" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="547616881" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1695411240" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="942668660" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="276823816" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="794744796" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1738256930" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="531998820" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1385115161" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Rotor_side_Controls" group="" url="" version="" build="" crc="127658455" instances="0" key="" view="false" date="1782113158" id="1866422019">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="550" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="System frequency" name="freq" group="1. General" unit="Hz" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[60 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC nominal voltage [kV]" name="Vdc_base" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.45 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rotor-side converter rated MVA" name="Sbase_Rtr" group="1. General" unit="MVA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase_Rtr]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Rst_pu" desc="Stator Resistance" content_type="Constant" min="0" max="" unit="pu" group="2. Machine data" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0054 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="LVACM breakpoint high [pu]" name="lvpnt1" group="2. Machine data" unit="pu" min="-10" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.8]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Low voltage active current management (LVACM)breakpoint low [pu]" name="lvpnt0" group="2. Machine data" unit="pu" min="-10" max="10" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.4]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Low voltage condition trigger voltage (pu)" name="Vdip" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="High voltage condition trigger voltage (pu)" name="Vup" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Terminal bus voltage filter time constant (s)" name="Trv" group="2. Machine data" unit="" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.02]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power order" name="Pref_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Pref_pu]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine terminal voltage" name="M_kv" group="2. Machine data" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Slip_max" name="Slip_max" group="2. Machine data" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Slip_max]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Stator/Rotor Turns Ratio" name="TRN" group="2. Machine data" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[TRN]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="DBlk_Rtr" x="-72" y="-108" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VI_m" x="18" y="-144" dim="15" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ctrl" x="-18" y="-144" dim="7" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="V_RSC" x="-72" y="-72" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="RS_VREF" x="72" y="-72" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-72" y="-36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_RSC" x="-72" y="-54" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-72" y1="-108" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-113" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-103" x2="-57" y2="-108" stroke="Blue" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-47" y="-111" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[DBlk rt]]></text>
        <line x1="18" y1="-126" x2="24" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="18" y1="-126" x2="12" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-126" x2="-24" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="18" y1="-145" x2="18" y2="-127" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-145" x2="-18" y2="-126" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-18" y1="-126" x2="-12" y2="-133" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="-72" y1="-72" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-77" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-67" x2="-57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-51" y="-75" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac]]></text>
        <text x="-49" y="-39" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vdc]]></text>
        <text x="-49" y="-58" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Iac]]></text>
        <line x1="72" y1="-72" x2="57" y2="-72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-31" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-41" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="-36" x2="-57" y2="-36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-49" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-59" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="-54" x2="-57" y2="-54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="5" y="-35" stroke="black" font-size="small" text-anchor="Middle">Control</text>
        <text x="4" y="-53" stroke="black" font-size="small" text-anchor="Middle">Side</text>
        <text x="2" y="-68" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Rotor]]></text>
        <rect x="-57" y="-125" width="115" height="117" stroke="Blue" stroke-width="0.4" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <ellipse cx="2" cy="-93" rx="38" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Aqua" fill-bg="Transparent" />
        <text x="3" y="-90" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSCAD]]></text>
        <text x="33" y="-71" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vref]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1404665645" x="360" y="432" w="83" h="22" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="816918332" x="468" y="486" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="576" w="10" h="156" orient="0" id="264942414">
          <vertex x="0" y="0" />
          <vertex x="0" y="-146" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="11682812" x="468" y="576" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="830378572" x="468" y="504" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1299512633" x="540" y="522" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1071024761" x="504" y="522" w="40" h="19" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="432" y="36" w="288" h="36" colors="10526880, 15792890" id="1831057820" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input Parameters]]></Sticky>
        <Wire classid="WireOrthogonal" id="409217071" name="" x="3402" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="272995038" name="" x="3240" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1001295709" x="3366" y="198" w="76" h="34" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2056585761" x="3456" y="198" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1839102023" x="3240" y="198" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="21254175" x="1890" y="522" w="76" h="56" z="1070" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1803549344" x="1818" y="522" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="792424643" x="756" y="1746" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1415160860" x="828" y="1782" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1440753003" x="1818" y="1566" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1680170282" name="" x="2358" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="261364575" x="2322" y="594" w="76" h="34" z="1180" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1125598119" name="" x="810" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="2105551725" x="774" y="1116" w="76" h="60" z="1450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1541735922" x="774" y="1152" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="300627434" name="" x="1818" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1402468978" name="" x="1926" y="522" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="299945876" x="1980" y="540" w="25" h="22" z="1080" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="344119331" x="1980" y="558" w="25" h="22" z="1090" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="506548525" x="1980" y="576" w="25" h="22" z="1100" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="646710115" x="3186" y="2646" w="70" h="38" z="1600" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vdref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663408" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1207620930" x="3186" y="2574" w="70" h="38" z="1620" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663407" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="904675207" x="3096" y="2574" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2103437154" name="" x="3096" y="2574" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1808458700" name="" x="3096" y="2196" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="621774798" x="3096" y="2196" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1054597029" x="3186" y="2196" w="70" h="38" z="1740" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663409" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="623354206" x="3096" y="2646" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1309060828" name="" x="3096" y="2646" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="792269304" name="" x="3096" y="2682" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1952692639" x="3096" y="2682" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="57273126" x="3186" y="2682" w="70" h="38" z="1590" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vqref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663406" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="994923136" name="" x="3096" y="2232" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="432443745" x="3096" y="2232" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1991292423" x="3186" y="2232" w="56" h="38" z="1730" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Idr_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2042728982" x="3096" y="2610" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="742288777" name="" x="1566" y="270" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="788081036" x="3186" y="2394" w="77" h="38" z="1670" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="slpangPLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663393" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="270" w="46" h="10" orient="0" id="1592318389" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="959853266" x="1386" y="270" w="38" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Theta" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:angle_resolver" defn="master:angle_resolver" id="1635126968" x="1530" y="270" w="76" h="62" z="1150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="84479009">
            <param name="IPUnit" value="0" />
            <param name="OPUnit" value="0" />
            <param name="OPRange" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1172860779" x="1458" y="270" w="76" h="58" z="1140" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="1" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2101982888" x="3186" y="2358" w="70" h="38" z="1680" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Phis PLL" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="523233416" x="1386" y="234" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="phisPLL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2116033505" name="" x="1350" y="234" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tvekta" id="150580651" x="1278" y="234" w="115" h="98" z="1130" orient="0" defn="master:tvekta" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="59073030">
            <param name="Gp" value="Kp_PLL_DFIG" />
            <param name="Gi" value="Ki_PLL_DFIG" />
            <param name="Vbas" value="M_kV" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="-1.570796327" />
            <param name="TREL" value="0.85" />
            <param name="dlead" value="1" />
            <param name="HiLimit" value="1.15 [pu]" />
            <param name="LoLimit" value="0.85 [pu]" />
            <param name="FName" value="Freq_PLL" />
            <param name="Err" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2115612470" x="1602" y="270" w="46" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="slpang" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1377432329" x="3186" y="2430" w="56" h="38" z="790" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Irotor" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="138387873" x="396" y="126" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1223268047" x="396" y="180" w="111" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="731455594" x="396" y="324" w="83" h="22" z="120" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="M_kv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1695758600" name="" x="2106" y="558" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1909218217" name="" x="1980" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="229072489" name="" x="1980" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="280195617" name="" x="1980" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="172913722" x="2070" y="558" w="76" h="58" z="1160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="slpang" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1506612973" x="3186" y="2538" w="49" h="38" z="1640" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663412" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="628610359" x="3582" y="1314" w="102" h="21" z="1760" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="RS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="2033765309" x="3510" y="1314" w="23" h="76" z="1560" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1278" w="64" h="10" orient="0" id="312826955" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1260" w="64" h="10" orient="0" id="1684227451" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3492" y="1242" w="64" h="10" orient="0" id="338857771" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="709581737" x="162" y="198" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1650467451" x="162" y="162" w="90" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_RSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1275788680" x="162" y="180" w="90" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="I_RSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="85835464" x="162" y="126" w="111" h="22" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1921933888" x="1476" y="1278" w="198" h="216" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[simple synchronization control mode]]></Sticky>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="1568718775" x="504" y="540" w="40" h="19" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1207213838" x="540" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1276598164" x="666" y="504" w="46" h="22" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1483074418" name="" x="666" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723882621" name="" x="666" y="540" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1058133584" name="" x="666" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="648" y="450" w="10" h="190" orient="0" id="296762530">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="2080023419" x="612" y="450" w="83" h="22" z="200" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VI_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1193798748" x="1818" y="1296" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1814538591" x="2214" y="522" w="148" h="58" z="1350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="DmpR" />
            <param name="Fo" value="500" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1356423525" name="" x="2142" y="522" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-36" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="1592887455" x="2214" y="594" w="148" h="58" z="1170" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="DmpR" />
            <param name="Fo" value="500" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="33181641" name="" x="2142" y="558" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1330893704" x="2250" y="468" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DmpR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="17019048" name="" x="2214" y="468" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1493924611" x="2178" y="468" w="69" h="19" z="350" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1847404962" name="" x="2412" y="522" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1661748711" name="" x="1638" y="1314" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1821329915" x="1728" y="1296" w="79" h="88" z="1480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="156833172" name="" x="1692" y="1314" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1957970053" x="3186" y="2286" w="38" h="38" z="1700" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1d" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663405" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1415900645" x="3186" y="2322" w="38" h="38" z="1690" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vsd" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663403" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="221675785" x="3186" y="2718" w="70" h="38" z="1580" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="vdref_st" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663401" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253683958" x="2808" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="905090499" x="2808" y="504" w="79" h="88" z="890" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="205589318" x="2538" y="468" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="706674684" x="2934" y="504" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_lim_max" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1735704016" name="" x="2538" y="468" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="29847048" name="" x="2682" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1699366080" name="" x="2844" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1273957781" name="" x="2844" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1201129464" name="" x="2682" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1181157593" x="2934" y="594" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2104727380" x="2808" y="594" w="79" h="88" z="900" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="14318374" x="2808" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1735050288" x="1656" y="1314" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="431877605" name="" x="1764" y="1296" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1243970099" name="" x="1746" y="1566" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1168640184" name="" x="1692" y="1584" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="653891421" x="1728" y="1566" w="79" h="88" z="1410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1923656923" name="" x="1620" y="1584" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="966923243" x="1638" y="1584" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="809384564" x="2808" y="432" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1771333362" x="2808" y="396" w="79" h="88" z="1330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="591227468" x="2934" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1194408100" name="" x="2682" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1838784476" name="" x="2844" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="973403387" name="" x="2844" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="665440194" name="" x="2682" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1335052347" name="" x="2538" y="252" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2080003496" x="2934" y="288" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_lim_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253659431" x="2538" y="252" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1563786885" x="2808" y="288" w="79" h="88" z="1320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1969571833" x="2808" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="280516911" x="3348" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1933742693" x="3348" y="288" w="79" h="88" z="1420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1151147162" x="3474" y="288" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_lim_max" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="230863395" name="" x="3132" y="252" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1284685990" name="" x="3222" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="799417083" name="" x="3384" y="288" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1266280395" name="" x="3384" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1749350523" name="" x="3222" y="396" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="177143981" x="3474" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2142377547" x="3348" y="396" w="79" h="88" z="1430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1457869561" x="3348" y="432" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="745656200" x="3348" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1742665894" x="3348" y="594" w="79" h="88" z="1200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1377060635" x="3474" y="594" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667515497" name="" x="3222" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="660813809" name="" x="3384" y="594" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1055579532" name="" x="3384" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1324487929" name="" x="3222" y="504" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="471613417" name="" x="3132" y="468" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1009447761" x="3474" y="504" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_lim_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1692263396" x="3348" y="504" w="79" h="88" z="1190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1569735155" x="3348" y="540" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1984251951" x="3222" y="594" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1410456339" x="3222" y="504" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="147045205" x="3132" y="252" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="985652722" x="3132" y="468" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1604652312" x="1728" y="1332" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="692327410" x="1728" y="1602" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="444091442" name="" x="936" y="1116" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="875536073" name="" x="990" y="1746" w="262" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="2098700252" x="2556" y="72" w="198" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Limits for soft transients for voltage controller at synchronization]]></Sticky>
        <Sticky classid="Sticky" id="776158661" x="3204" y="72" w="198" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Limits for soft transients for current controller at synchronization]]></Sticky>
        <Sticky classid="Sticky" x="2952" y="2124" w="396" h="54" id="723894388" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Signals for plotting ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="487052315" x="2718" y="198" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="900635831" x="2898" y="198" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="760803495" x="2808" y="198" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="803554307" name="" x="2682" y="198" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="478460224" name="" x="2844" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1934049541" x="2682" y="288" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="247176395" x="2682" y="504" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1745456285" x="2682" y="396" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="447842185" x="2682" y="594" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vmax_Neg_pu" />
          </paramlist>
        </User>
