        <Sticky classid="Sticky" id="132753674" x="1782" y="54" w="414" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[ Parameters perunitizing ]]></Sticky>
        <Sticky classid="Sticky" id="163677113" x="1674" y="378" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[theta_s -theta_m = teta_r
Rotor position and slip angle ]]></Sticky>
        <User classid="UserCmp" name="master:gain" id="1794238441" x="2880" y="1134" w="76" h="34" z="550" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1882949774" name="" x="2754" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1242" w="46" h="10" orient="0" id="723677090" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1260" w="46" h="10" orient="0" id="1334221231" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3402" y="1278" w="46" h="10" orient="0" id="987647339" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1196296456" x="3438" y="1242" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="537377211" x="3438" y="1260" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="102829723" x="3438" y="1278" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc_ref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1193919726" x="3168" y="1260" w="91" h="70" z="1530" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="974654752" x="3366" y="1260" w="76" h="58" z="1550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="0" />
            <param name="Theta" value="slpang" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="739100430" name="" x="3204" y="1242" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1869223654" name="" x="3204" y="1278" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
          <vertex x="54" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1717445417" x="3294" y="1296" w="69" h="19" z="610" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1908627108" x="3294" y="1260" w="76" h="34" z="1540" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1700489343" name="" x="3330" y="1296" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1977071470" name="" x="2610" y="1278" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1245744281" name="" x="2610" y="1242" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="450592075" name="" x="2952" y="1242" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1230788968" name="" x="2862" y="1242" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="685516093" x="2826" y="1242" w="76" h="53" z="1500" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="26476851" x="2916" y="1242" w="76" h="56" z="1510" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:annotation" id="767590132" x="3042" y="1170" w="122" h="36" z="1" orient="0" defn="master:annotation" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="limit reference" />
            <param name="AL2" value="magnitude to 1.15" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2754" y="1278" w="388" h="10" orient="0" id="1822214160" layer="">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1342892463" x="3060" y="1242" w="76" h="58" z="1520" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1470734760" x="2718" y="1260" w="91" h="70" z="1490" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2057127548" x="2610" y="1278" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vqref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="446365393" x="2610" y="1242" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2147080866" name="" x="2790" y="1134" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1104847606" name="" x="2916" y="1134" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="416991246" x="396" y="342" w="111" h="22" z="130" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Slip_max" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="838466749" x="2106" y="252" w="76" h="53" z="1060" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="2026745078" x="1836" y="324" w="70" h="19" z="190" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1766260119" x="1872" y="288" w="76" h="53" z="870" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1255296983" x="2070" y="288" w="70" h="19" z="180" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1624758986" x="2214" y="252" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Inom_Rtr_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1023944819" name="" x="1998" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="152723747" name="" x="1782" y="252" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="681108785" x="1782" y="252" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="949115621" x="1962" y="252" w="76" h="56" z="1050" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598470640" name="" x="1782" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2060535670" name="" x="1908" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="716090240" name="" x="1908" y="144" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="541529700" x="1872" y="180" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TRN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="338603106" x="1800" y="144" w="76" h="53" z="830" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1521251095" x="1800" y="180" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Slip_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="330109648" x="1782" y="288" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Rot" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="354974552" x="1764" y="144" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1858039160" x="1872" y="144" w="76" h="56" z="840" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2038741452" x="954" y="1386" w="76" h="22" z="570" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="TRN" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="644951781" x="468" y="558" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="702050287" name="" x="612" y="1116" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="238105153" name="" x="414" y="1746" w="388" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="378" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1115173096" x="1584" y="1584" w="69" h="19" z="630" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="266840415" x="396" y="198" w="118" h="22" z="90" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1814996810" x="396" y="252" w="104" h="22" z="110" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Imax_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1276452412" x="720" y="1116" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idref_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="108" y="36" w="144" h="36" colors="10526880, 15792890" id="1537334545" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input ports]]></Sticky>
        <Sticky classid="Sticky" id="1196553850" x="1980" y="126" w="198" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="4" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[V rotor at maximum slip and nominal Stator voltage]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1928031605" x="702" y="576" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2070029429" x="702" y="540" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ipcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="345790831" x="702" y="504" w="32" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vpcc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1165809980" x="396" y="648" w="52" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="489160404" x="666" y="540" w="46" h="22" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1325149463" x="666" y="576" w="46" h="22" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="873144800" x="666" y="648" w="60" h="22" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="13" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2072343304" name="" x="666" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="138071281" x="414" y="486" w="25" h="22" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="689186963" name="" x="414" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="747808269" name="" x="414" y="504" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2068111333" x="414" y="504" w="25" h="22" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692986936" name="" x="414" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1123601403" x="414" y="522" w="25" h="22" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="670777838" name="" x="414" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1555621232" x="414" y="540" w="25" h="22" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="927656575" name="" x="414" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="880008296" x="414" y="558" w="25" h="22" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1952967091" name="" x="414" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="134214707" x="414" y="576" w="25" h="22" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1507125698" name="" x="504" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1369549762" name="" x="504" y="540" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="352657321" x="468" y="594" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="919369456" x="414" y="594" w="25" h="22" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="87817220" name="" x="414" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="219088472" name="" x="450" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="293325839" name="" x="450" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1838881535" name="" x="450" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="688251827" name="" x="396" y="648" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="14573364" x="450" y="666" w="25" h="22" z="880" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1424255183" x="450" y="684" w="25" h="22" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="732816010" x="450" y="702" w="25" h="22" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1336965436" x="486" y="666" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1833121493" x="486" y="684" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1624717624" x="486" y="702" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1037725012" x="702" y="648" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1292828789" x="666" y="612" w="60" h="22" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="10" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1342736048" x="702" y="612" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1512094397" name="" x="666" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1971078723" x="450" y="1116" w="76" h="60" z="1220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1020608287" name="" x="378" y="1116" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="702612279" x="3186" y="2610" w="56" h="38" z="1610" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqr_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1424714678" name="" x="3096" y="2610" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="795322893" name="" x="2772" y="360" w="172" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="32609155" name="" x="2610" y="468" w="172" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="162" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="461114168" name="" x="3312" y="360" w="136" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1334028957" name="" x="3186" y="468" w="136" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="126" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1687577780" name="" x="2142" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1862874609" x="1890" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Inom_Rtr_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="661602144" name="" x="486" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp" id="615573758" x="576" y="1116" w="84" h="79" z="1440" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpP" />
            <param name="Ti" value="TiP" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="Id_lim_max" />
            <param name="MinOut" value="Id_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1483987552" x="540" y="1152" w="69" h="19" z="480" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="799692850" x="504" y="1062" w="40" h="22" z="470" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="956834339" name="" x="468" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="931086741" name="" x="540" y="1062" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="340874504" name="" x="342" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp" id="2114272867" x="378" y="1476" w="84" h="79" z="1000" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vac" />
            <param name="Ti" value="Ti_Vac" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.5" />
            <param name="MinOut" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1085165277" x="864" y="1152" w="69" h="19" z="500" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp" id="1449321941" x="900" y="1116" w="84" h="79" z="1460" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd_R" />
            <param name="Ti" value="Tid_R" />
            <param name="Kaw" value="2" />
            <param name="MaxOut" value="Vd_lim_max" />
            <param name="MinOut" value="Vd_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1550603100" name="" x="918" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp" id="2030933728" x="954" y="1746" w="84" h="79" z="1310" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq_R" />
            <param name="Ti" value="Tiq_R" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Vq_lim_max" />
            <param name="MinOut" value="Vq_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1605780639" x="2646" y="198" w="36" h="51" z="150" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1866851403" name="" x="864" y="1044" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1867674020" x="1440" y="1530" w="76" h="60" z="1400" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="193651242" name="" x="1476" y="1260" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1376825116" name="" x="1476" y="1530" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1120290134" x="972" y="1332" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1183218537" x="972" y="1458" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1q_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1215623169" name="" x="972" y="1332" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="47636859" x="1116" y="1386" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="533707959" x="1188" y="1386" w="76" h="60" z="980" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910996512" name="" x="1116" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="187597415" x="1152" y="1422" w="69" h="19" z="590" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1690223006" name="" x="1296" y="1386" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1295076880" x="1350" y="1386" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Delta_w" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="643245088" x="1044" y="1332" w="76" h="56" z="1230" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1653459196" name="" x="1422" y="1332" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1683167739" name="" x="1422" y="1458" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="54082648" x="1044" y="1458" w="76" h="56" z="1270" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1753677669" name="" x="972" y="1458" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2077871005" name="" x="3096" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1726775164" x="252" y="1476" w="76" h="58" z="970" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703041272" name="" x="180" y="1476" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="547006148" x="468" y="1476" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1694877859" x="198" y="1746" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963026475" x="378" y="1116" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="47012088" x="396" y="144" w="104" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="72" y="1422" w="72" h="162" id="1225791531" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="220194466" name="Vac_ref_pu" link="20919803" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="991005850" x="3096" y="2358" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="phisPLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="982544707" x="3096" y="2286" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1661268870" x="3096" y="2322" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsd_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1538335635" x="1386" y="1332" w="76" h="53" z="1250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="2142051744" x="1440" y="1260" w="76" h="60" z="1470" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="314032675" x="1386" y="1458" w="76" h="53" z="1280" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1982588820" name="" x="1350" y="1386" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452454368" name="" x="1386" y="1386" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Line classid="Divider" id="1144324070" name="" x="864" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="139610868" name="" x="288" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1025735931" name="" x="1728" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1849244886" name="" x="18" y="918" w="3654" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1170808967" x="3096" y="2718" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2069546899" name="" x="3096" y="2718" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="649425375" x="2898" y="2412" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="362678273" x="2952" y="2412" w="63" h="38" z="780" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imax_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="882353903" name="" x="2898" y="2412" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="293245672" x="936" y="486" w="432" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[
Reactive power injection priority during voltage disturbances, as required by most grid codes]]></Sticky>
        <Wire classid="WireOrthogonal" id="1747534194" name="" x="1098" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="2041923198" x="1134" y="630" w="76" h="58" z="1360" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="738455380" x="1062" y="594" w="76" h="34" z="360" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="501940002" x="1062" y="630" w="76" h="34" z="1340" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="98006721" name="" x="972" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="512121717" name="" x="972" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2103146209" name="" x="1314" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1138286160" x="1206" y="630" w="76" h="34" z="1370" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1830340220" x="972" y="594" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1097208274" x="1458" y="630" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1926293635" x="1530" y="630" w="76" h="34" z="1390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1499000017" name="" x="1566" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1528716147" x="1638" y="630" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="267659057" x="3222" y="288" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655395304" x="3222" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1300827792" x="972" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="300387951" name="frame" x="1026" y="2268" w="702" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="2.922" />
            <param name="omarker" value="2.922" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1431261021" name="">
            <param name="xmin" value="19.8222222222" />
            <param name="xmax" value="21.0222222222" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1835573736" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1835573736" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="55764322" name="Pg_pu" link="1363475089" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="839230788" name="Pref_pu" link="1369726925" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="534652138" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="534652138" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1755625976" name="Imax_d_pu" link="962977219" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="678417557" name="Idref_pu" link="1054597029" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="280510539" name="Idr_pu" link="1991292423" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="451924046" name="ImaxN_d_pu" link="656978983" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="820950975" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="820950975" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1456055858" name="Freq_PLL" link="353370137" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1650526134" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1650526134" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2053961563" name="Low_Cu_Manag" link="819511392" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:PI_AntiWindUp" id="1151193830" x="378" y="1746" w="84" h="79" z="1290" orient="0" defn="Type3_Ave_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpQ" />
            <param name="Ti" value="TiQ" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Iq_lim_max" />
            <param name="MinOut" value="Iq_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561336934" name="" x="342" y="1422" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1518792687" name="" x="288" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="519292009" x="270" y="1746" w="76" h="60" z="1010" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2037186090" name="" x="306" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1837580280" x="180" y="1476" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1160975522" name="" x="198" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="208051630" x="3186" y="2466" w="70" h="38" z="810" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663392" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1912949622" x="1926" y="144" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Rot" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="344369577" x="3096" y="2394" w="46" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="slpang" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="911944560" x="3096" y="2430" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="41935344" x="2286" y="864" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsq_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="735069147" name="" x="2250" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="425110656" name="" x="2250" y="846" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="742450618" x="2286" y="720" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1q_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1356929493" name="" x="2250" y="720" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611688012" x="2142" y="738" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1252729348" x="2142" y="720" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="627871851" name="" x="2124" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1904952958" x="2142" y="702" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="58412575" name="" x="1944" y="720" w="100" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="90" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723647537" name="" x="1908" y="720" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1229346870" name="" x="1962" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="674003728" name="" x="1962" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="407320294" x="2034" y="828" w="76" h="56" z="420" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2069908721" x="1962" y="684" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1419309959" x="2124" y="738" w="25" h="22" z="940" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="469025775" x="2124" y="720" w="25" h="22" z="930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1156656072" x="2124" y="702" w="25" h="22" z="920" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="47452784" name="" x="2070" y="684" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1378668111" name="" x="2070" y="828" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="921267232" x="2124" y="846" w="25" h="22" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="468776495" x="2124" y="864" w="25" h="22" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1996785532" x="2124" y="882" w="25" h="22" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1482113990" x="1962" y="828" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775442951" x="1818" y="720" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="621621003" x="2034" y="684" w="76" h="56" z="910" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="179471219" x="1872" y="720" w="76" h="34" z="400" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="506136637" name="" x="1818" y="720" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1776655085" name="" x="2250" y="702" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1535351834" x="2214" y="864" w="76" h="58" z="1570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="phisPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2039245647" name="" x="2124" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="730429148" name="" x="2124" y="864" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="860108052" name="" x="2124" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1692201210" x="2322" y="846" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsd_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1802718748" x="2322" y="702" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1883571325" name="" x="2124" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1279655270" name="" x="2124" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="366322783" name="" x="2124" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1577409460" x="2214" y="720" w="76" h="58" z="1210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="PhisPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1033494476" x="1260" y="1386" w="76" h="58" z="990" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1e6" />
            <param name="LL" value="0.000001" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1074010444" x="1962" y="720" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv_peak" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1358579035" x="2772" y="1188" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv_peak" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1660742906" name="" x="2772" y="1188" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1261562846" x="3096" y="2466" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="970848598" x="3096" y="2538" w="74" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RS_VREF_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1725803758" x="3510" y="1314" w="74" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RS_VREF_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="619126154" name="" x="3510" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="938834934" name="frame" x="1728" y="2268" w="594" h="612" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="938834934" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1416181553" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1416181553" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="936149677" name="Edc filtered" link="1373577173" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="346503460" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="346503460" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1094685858" name="V1d_pu" link="811825380" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="453850059" name="V1q_pu" link="2011796697" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="811825380" x="2340" y="702" w="56" h="38" z="1780" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2011796697" x="2340" y="738" w="56" h="38" z="1770" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1q_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1012999477" name="" x="2286" y="720" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:ratelimit" id="624685147" x="1350" y="630" w="76" h="58" z="1380" orient="0" defn="master:ratelimit" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="1" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="258052913" name="" x="1386" y="630" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="962977219" x="1494" y="594" w="77" h="38" z="1790" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imax_d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1706879050" name="" x="1458" y="630" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="656978983" x="2952" y="2448" w="84" h="38" z="1660" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="ImaxN_d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:pgb" id="305211583" x="2952" y="2268" w="70" h="38" z="1710" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qref_pu_" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1036509710" name="" x="2916" y="2268" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1830861920" x="2916" y="2268" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1451574049" x="2916" y="2304" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1279085121" x="2952" y="2304" w="49" h="38" z="760" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="953543401" name="" x="2916" y="2304" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1827385404" name="" x="2916" y="2340" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2035664995" x="2952" y="2340" w="70" h="38" z="770" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_bus" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="31681802" x="2916" y="2340" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692259466" name="" x="2916" y="2592" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="552881234" x="2952" y="2592" w="70" h="38" z="1630" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="320395346" x="2916" y="2592" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="55882551" name="frame" x="360" y="2268" w="666" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="55882551" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1116419020" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1116419020" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1287200261" name="Vrms_bus" link="2035664995" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="32103608" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="32103608" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2140834998" name="Qref_pu_" link="305211583" color="16777216" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="303894791" name="Qg_pu" link="1279085121" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1237249184" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1237249184" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1761228813" name="Iqref_pu" link="552881234" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="836419369" name="Iqr_pu" link="1325475917" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="878034345" name="Voltage_dip" link="855994792" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="418339418" name="" x="360" y="1224" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1705325588" x="1602" y="1314" w="76" h="34" z="1260" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2005550558" x="1530" y="1314" w="76" h="53" z="1240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1685683579" x="1530" y="1458" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="1650970198" x="1530" y="1386" w="58" h="76" z="600" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="5 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2069378719" name="" x="1530" y="1422" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="472852084" x="1494" y="1314" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="807694180" x="2790" y="1134" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="796958276" x="378" y="1152" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="647813411" x="468" y="1062" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="579739204" name="" x="3096" y="2286" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="959002862" name="" x="3096" y="2322" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="718276112" name="" x="3096" y="2358" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="819084874" name="" x="3096" y="2394" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1822145190" name="" x="3096" y="2430" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="211681874" name="" x="3096" y="2466" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="697752494" name="" x="3096" y="2538" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1307437221" x="2880" y="2448" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="96656298" name="" x="2952" y="2448" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1517233493" x="1188" y="270" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1442765025" x="1188" y="234" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1410275343" x="1188" y="198" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2068941979" name="" x="1242" y="270" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1629939550" name="" x="1242" y="234" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="359872707" name="" x="1242" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Line classid="Divider" id="294481480" name="" x="2448" y="18" w="0" h="1908" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="983135381" x="2880" y="2520" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Freq_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="359748349" x="2880" y="2484" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1363475089" x="2952" y="2484" w="49" h="38" z="800" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="329251785" name="" x="2952" y="2484" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="353370137" x="2952" y="2520" w="70" h="38" z="1650" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Freq_PLL" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674771842" name="" x="2952" y="2520" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Line classid="Divider" id="1597167833" name="" x="1728" y="1962" w="1962" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="12678785" name="" x="18" y="18" w="0" h="1782" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1388889017" name="" x="18" y="18" w="3654" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="1818" y="378" w="468" h="54" id="942959173" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Identification of current and voltage  components]]></Sticky>
        <Line classid="Divider" id="1503173525" name="" x="1728" y="360" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="1098" y="36" w="288" h="108" id="1128144028" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[MEASUREMENT OF PHASE
ANGLE USING A
PHASE LOCKED LOOP (PLL)]]></Sticky>
        <Line classid="Divider" id="279600820" name="" x="864" y="360" w="864" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1272574490" name="" x="3690" y="324" w="0" h="1584" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="733718007" x="2412" y="594" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="694279698" x="2394" y="522" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1088098656" x="738" y="1332" w="198" h="126" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="136" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Neglecting rotor resistance and rotor
leakage inductance, one can derive that
the rotor voltage amplitude equals
Vr = s*TRN*Vs]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="945463760" x="2880" y="2556" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1809484776" name="" x="2952" y="2556" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1369726925" x="2952" y="2556" w="63" h="38" z="820" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907990097" name="" x="1008" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1001214735" name="" x="1008" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="48072467" name="" x="1008" y="144" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1011193045" x="1008" y="288" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1188026664" x="1008" y="144" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1479895573" x="1080" y="288" w="76" h="58" z="1040" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1374280341" x="1008" y="216" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="978309507" x="1080" y="216" w="76" h="58" z="1030" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1669175386" x="936" y="180" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="457489441" x="936" y="252" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="124923811" x="936" y="324" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1851575589" x="1008" y="252" w="76" h="34" z="850" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="303009683" x="1008" y="324" w="76" h="34" z="860" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1062180641" x="1008" y="180" w="76" h="34" z="1020" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1420421482" name="" x="936" y="180" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="439415834" name="" x="936" y="252" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="272613717" name="" x="936" y="324" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1872802596" x="1080" y="144" w="76" h="58" z="1120" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1806046448" x="1116" y="144" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="618855825" x="1116" y="216" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2123730748" x="1116" y="288" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="12094094" x="396" y="378" w="97" h="22" z="140" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="580508754" x="180" y="1260" w="97" h="22" z="520" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="lvpnt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="224045226" x="180" y="1242" w="97" h="22" z="510" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="lvpnt0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="543185938" x="126" y="1116" w="108" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="128" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[LOW VOLTAGE ACTIVE CURRENT MANAGEMEN]]></Sticky>
        <Wire classid="WireOrthogonal" id="1814077156" name="" x="216" y="1224" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="1734354968" x="252" y="1224" w="76" h="58" z="950" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="49352338">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="0" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="4" />
            <param name="X1" value="-1" />
            <param name="Y1" value="0" />
            <param name="X2" value="lvpnt0" />
            <param name="Y2" value="0" />
            <param name="X3" value="lvpnt1" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="10" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="5.0" />
            <param name="Y5" value="5000.0" />
            <param name="X6" value="6.0" />
            <param name="Y6" value="6000.0" />
            <param name="X7" value="7.0" />
            <param name="Y7" value="7000.0" />
            <param name="X8" value="8.0" />
            <param name="Y8" value="8000.0" />
            <param name="X9" value="9.0" />
            <param name="Y9" value="9000.0" />
            <param name="X10" value="10" />
            <param name="Y10" value="1000.0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="npairs" value="1000" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1481632035" x="414" y="1152" w="76" h="53" z="1110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2095588785" x="126" y="1224" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1053870147" x="558" y="1062" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1781934880" x="378" y="1782" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1584351699" x="378" y="1512" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="380083655" x="918" y="1782" w="69" h="19" z="680" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="537906127" x="828" y="1746" w="76" h="60" z="1300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="859645267" name="" x="918" y="1746" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="162" y="2142" w="180" h="126" id="781689179" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="457032377" name="Fault" link="1357658967" />
          <Control classid="Selector" id="1286848134" name="Flt type" link="1204222344" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="54" y="2268" w="288" h="126" id="1822366222" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1495462204" name="Kpq_R" link="367351745" />
          <Control classid="Slider" id="398611275" name="Tiq_R" link="2143815320" />
          <Control classid="Slider" id="1097373493" name="Kpd_R" link="2063142121" />
          <Control classid="Slider" id="908653208" name="Tid_R" link="3549324" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="162" y="2394" w="180" h="126" id="783926761" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1297564075" name="KpQ" link="610727386" />
          <Control classid="Slider" id="2092912186" name="TiQ" link="1704959710" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="162" y="2520" w="180" h="126" id="2041342371" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1403395886" name="Kp_Vac" link="666092782" />
          <Control classid="Slider" id="392496304" name="Ti_Vac" link="1758756622" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1236773942" x="414" y="1224" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="819511392" x="3384" y="2214" w="98" h="38" z="1720" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Low_Cu_Manag" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="590001480" x="864" y="1044" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="298577216" x="918" y="1692" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="800896105" x="342" y="1692" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="337125148" x="342" y="1422" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="18" y="2394" w="144" h="126" id="321427007" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="44294879" name="KpP" link="502596295" />
          <Control classid="Slider" id="1769165990" name="TiP" link="484337747" />
        </Frame>
        <User classid="UserCmp" defn="master:ratelimit" id="740800501" x="324" y="1224" w="76" h="58" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="2.0 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="823286834" x="2916" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="633456548" name="" x="2916" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1325475917" x="2952" y="2214" w="56" h="38" z="1750" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqr_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="415183665" name="" x="414" y="1188" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1677397092" x="954" y="666" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1141202741" x="396" y="2016" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:V_dip_sig" defn="Type3_Ave_Nov_2018:V_dip_sig" id="1000434149" x="594" y="2016" w="112" h="41" z="730" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="33301204">
            <param name="V_dip" value="Vdip" />
            <param name="V_up" value="Vup" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1383935572" x="738" y="2016" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="938446399" x="576" y="1980" w="76" h="22" z="710" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vup" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="214144093" x="576" y="1962" w="83" h="22" z="690" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="596581227" name="" x="540" y="2016" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1289485569" x="684" y="2016" w="40" h="19" z="740" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="670544804" name="" x="738" y="2016" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1119491793" x="522" y="2016" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2052374960" x="450" y="1980" w="76" h="22" z="700" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Trv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="712733201" x="468" y="2016" w="76" h="55" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="Trv" />
            <param name="G" value="1.0" />
            <param name="T" value="Trv" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1962344727" name="" x="432" y="2016" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1110690219" x="468" y="2052" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="855994792" x="3402" y="2250" w="91" h="38" z="750" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Voltage_dip" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1476077735" x="360" y="1818" w="69" h="19" z="670" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1368" y="54" w="144" h="126" id="1789145223" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1883810432" name="Kp_PLL_DFIG" link="1191969771" />
          <Control classid="Slider" id="1863691738" name="Ki_PLL_DFIG" link="191568906" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1950663175" name="" x="1584" y="126" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1185202787" name="" x="1584" y="72" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="191568906" x="1548" y="126" w="80" h="51" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1191969771" x="1548" y="72" w="80" h="51" z="80" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1076584264" x="1656" y="126" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ki_PLL_DFIG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="306965040" x="1656" y="72" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_PLL_DFIG" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="216" y="972" w="144" h="126" id="193029344" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1365019542" name="KpP" link="502596295" />
          <Control classid="Slider" id="1603973371" name="TiP" link="484337747" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="450" y="1782" w="144" h="126" id="476755855" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1394992461" name="KpQ" link="610727386" />
          <Control classid="Slider" id="5753709" name="TiQ" link="1704959710" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="378" y="1314" w="144" h="126" id="1756274910" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="203686809" name="Ti_Vac" link="1758756622" />
          <Control classid="Slider" id="1691138356" name="Kp_Vac" link="666092782" />
        </Frame>
        <User classid="UserCmp" name="master:var" id="666092782" x="540" y="1332" w="46" h="51" z="540" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="123014455" x="612" y="1332" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Vac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="865580694" name="" x="612" y="1332" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="441486732" name="" x="576" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1827503444" x="612" y="1386" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Vac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1758756622" x="540" y="1386" w="46" h="51" z="560" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1044" w="64" h="10" orient="0" id="1961999696">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="484337747" x="360" y="1044" w="32" h="51" z="450" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1846800611" x="450" y="1044" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TiP" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1149010799" x="450" y="990" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpP" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="502596295" x="360" y="990" w="32" h="51" z="410" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="990" w="64" h="10" orient="0" id="2135300590">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1656" w="64" h="10" orient="0" id="1972291245">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="610727386" x="486" y="1656" w="32" h="51" z="620" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1123615462" x="576" y="1656" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpQ" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="895522979" x="576" y="1710" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TiQ" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1704959710" x="486" y="1710" w="32" h="51" z="650" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1710" w="64" h="10" orient="0" id="827061297">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1710" w="64" h="10" orient="0" id="1614869794">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2143815320" x="1026" y="1710" w="39" h="51" z="660" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1524082381" x="1116" y="1710" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tiq_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="736399036" x="1116" y="1656" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kpq_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="367351745" x="1026" y="1656" w="39" h="51" z="640" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1656" w="64" h="10" orient="0" id="1709785579">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1134" w="64" h="10" orient="0" id="1375523827">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2063142121" x="972" y="1134" w="39" h="51" z="490" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="85785797" x="1062" y="1134" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kpd_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="713970070" x="1062" y="1188" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tid_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="3549324" x="972" y="1188" w="39" h="51" z="530" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1188" w="64" h="10" orient="0" id="1674105239">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1008" y="1764" w="144" h="126" id="968734543" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="251651679" name="Kpq_R" link="367351745" />
          <Control classid="Slider" id="186948226" name="Tiq_R" link="2143815320" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="936" y="972" w="144" h="126" id="1921627687" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="330675268" name="Kpd_R" link="2063142121" />
          <Control classid="Slider" id="54927644" name="Tid_R" link="3549324" />
        </Frame>
        <Line classid="Divider" id="1667991933" name="" x="666" y="1242" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="125400778" name="" x="666" y="972" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1240449108" name="" x="1098" y="972" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="807651630" name="" x="666" y="972" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1785304814" x="666" y="972" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[d-axis PI controller]]></Sticky>
        <Line classid="Divider" id="866469588" name="" x="720" y="1620" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="663274316" name="" x="720" y="1890" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1472442909" name="" x="1152" y="1620" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1771373086" name="" x="720" y="1620" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1558963752" x="720" y="1620" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[q-axis PI controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="2111427504" name="" x="3312" y="2214" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="90918167" x="3312" y="2214" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1880622651" name="" x="342" y="1926" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1164524191" name="" x="342" y="2088" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="335269174" name="" x="342" y="1926" w="0" h="162" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="880711843" name="" x="774" y="1926" w="0" h="162" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1535276772" x="3330" y="2250" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1473411042" name="" x="3402" y="2250" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1474309310" x="342" y="1926" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Voltage dip detection]]></Sticky>
        <Line classid="Divider" id="1472456079" name="" x="648" y="972" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="839388266" name="" x="72" y="972" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1186437940" x="72" y="972" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Active power controller]]></Sticky>
        <Line classid="Divider" id="118296775" name="" x="72" y="1278" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1086168462" name="" x="72" y="972" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1394692547" name="" x="648" y="1620" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1990353323" name="" x="72" y="1620" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="936949505" x="252" y="1512" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_ref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="169294770" name="" x="198" y="1512" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="20919803" x="162" y="1512" w="74" h="51" z="580" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="19523339" name="" x="72" y="1908" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1948808621" name="" x="72" y="1620" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1755302827" x="72" y="1620" w="180" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Reactive power controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="355834302" name="" x="522" y="1476" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Line classid="Divider" id="1238655242" name="" x="72" y="1584" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="963218188" name="" x="648" y="1314" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1707169638" name="" x="72" y="1314" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="790190728" name="" x="72" y="1314" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="364628206" name="" x="1242" y="1116" w="172" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="162" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="532047847" name="" x="1242" y="1746" w="172" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
          <vertex x="162" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="701080142" name="" x="522" y="1476" w="262" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="-252" y="126" />
          <vertex x="-252" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1759136028" name="" x="990" y="1386" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1737887421" name="" x="1044" y="1386" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="822471465" name="" x="1080" y="1332" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="113141681" name="" x="1350" y="1458" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-270" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="2538" y="108" w="72" h="126" id="516812735" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="209284076" name="Vmax" link="1605780639" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="208499537" classid="Port" x="-72" y="-108">
          <paramlist>
            <param name="name" value="DBlk_Rtr" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1342626583" classid="Port" x="18" y="-144">
          <paramlist>
            <param name="name" value="VI_m" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="15" />
          </paramlist>
        </Port>
        <Port id="166283156" classid="Port" x="-18" y="-144">
          <paramlist>
            <param name="name" value="Ctrl" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="7" />
          </paramlist>
        </Port>
        <Port id="1297832211" classid="Port" x="-72" y="-72">
          <paramlist>
            <param name="name" value="V_RSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2135978562" classid="Port" x="72" y="-72">
          <paramlist>
            <param name="name" value="RS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="839117352" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1310083437" classid="Port" x="-72" y="-54">
          <paramlist>
            <param name="name" value="I_RSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1946259159" x="-72" y="-108">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1850249781" x="-62" y="-113">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1534537185" x="-62" y="-103">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="536576054" x="-47" y="-111">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk rt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1714952827" x="18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1491627657" x="18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="347518773" x="-18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1959203835" x="18" y="-145">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="388399893" x="-18" y="-145">
          <vertex x="0" y="0" />
          <vertex x="0" y="19" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="887559648" x="-18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1045061493" x="-72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="681914098" x="-62" y="-77">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="872735062" x="-62" y="-67">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="758250826" x="-51" y="-75">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="144529604" x="-49" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1882639965" x="-49" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="829289545" x="72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1956839920" x="-62" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="288350833" x="-62" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="973956767" x="-72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="458782190" x="-62" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="182730206" x="-62" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1612472495" x="-72" y="-54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1027359337" x="5" y="-35">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1448399426" x="4" y="-53">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1670784486" x="2" y="-68">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rotor" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="410300091" x="-57" y="-125" w="115" h="117">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="428295458" x="-36" y="-104" w="76" h="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2114671151" x="3" y="-90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PSCAD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="758168091" x="33" y="-71">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="ConvBridge_Avg" build="" crc="60391462" view="false" instances="126" date="1782113158" id="993667984" group="">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form>
        <category name="Parameters" visible="true">
          <cond />
          <parameter desc="Convertor resistance" name="Rconv" group="General" unit="kV" min="0" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0005]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="Vref" x="18" y="-54" dim="6" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="xyz" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCN" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCP" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-36" y="-39" width="76" height="77" stroke="Navy" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Aqua" fill-bg="Black" />
        <text x="-19" y="-28" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Ecap]]></text>
        <text x="3" y="0" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Eqv. Vsrc Isrc]]></text>
        <text x="26" y="-27" stroke="black" font-size="Small" text-anchor="Middle">Vref</text>
        <line x1="18" y1="-53" x2="18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-49" y="-14" stroke="black" font-size="small" text-anchor="Middle">xyz</text>
        <line x1="-53" y1="0" x2="-36" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <text x="35" y="20" stroke="black" font-size="Small" text-anchor="Middle">-</text>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="34" y="-16" stroke="black" font-size="Small" text-anchor="Middle">+</text>
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="virtual_filter" value="V_RS" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1761503087" x="144" y="36" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1432887269" x="414" y="414" w="40" h="20" z="110" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="Rconv" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="50978005" x="990" y="720" w="32" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="427427913" x="1152" y="720" w="76" h="34" z="210" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1460592751" name="" x="990" y="720" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1775705329" name="" x="468" y="414" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1041718456" name="" x="324" y="414" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1115764048" name="" x="630" y="450" w="262" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-72" />
          <vertex x="-252" y="-72" />
          <vertex x="-252" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1935533856" x="684" y="144" w="38" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CBBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1421379277" name="" x="648" y="144" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="28560829" x="612" y="144" w="40" h="22" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1087501838" x="576" y="144" w="32" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1307136077" x="540" y="144" w="40" h="19" z="60" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="540" y="144" w="82" h="10" orient="0" id="720164395" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="154088028" x="504" y="144" w="25" h="22" z="50" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1310873195" x="1206" y="414" w="76" h="58" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1e10" />
            <param name="LL" value="-1e10" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1587866328" name="" x="1206" y="864" w="10" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="158184692" x="1278" y="864" w="76" h="53" z="320" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1692978238" x="1278" y="900" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1077648590" name="" x="1206" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="274435147" x="1386" y="864" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="388843963" name="" x="1314" y="864" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1365616800" x="1278" y="792" w="76" h="53" z="290" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1990457788" x="1278" y="828" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrb_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="378437593" name="" x="1206" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1790826256" x="1386" y="792" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrb" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1502652554" name="" x="1314" y="792" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="37728312" name="" x="1314" y="720" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="673780654" x="1386" y="720" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vra" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1084070354" name="" x="1188" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="84865632" x="1278" y="756" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vra_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="838191054" x="522" y="198" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vra_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1869129856" x="576" y="198" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrb_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1870084972" x="1278" y="720" w="76" h="53" z="220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="94498924" x="450" y="414" w="74" h="96" z="120" orient="4" defn="master:multimeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_RS" />
            <param name="VolI" value="V_RS" />
            <param name="P" value="P_RS" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.338" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="324137136" name="" x="1278" y="450" w="10" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="486294537" name="" x="720" y="576" w="640" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="630" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1128206792" name="" x="1278" y="342" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="342" w="100" h="10" orient="0" id="1511012990" layer="">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="223878062" x="918" y="414" w="38" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_RSi" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="378374155" x="1134" y="414" w="76" h="34" z="370" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1656904756" x="990" y="414" w="76" h="56" z="350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="807897687" x="990" y="450" w="32" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:src_ccin_1" id="1759173196" x="1278" y="414" w="51" h="40" z="430" orient="1" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="22299959">
            <param name="Name" value="Source 1" />
            <param name="Cntrl" value="1" />
            <param name="Vm" value="1 [kA]" />
            <param name="f" value="0.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Tc" value="1.0 [s]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="547403275" name="" x="918" y="414" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="426717820" x="1062" y="414" w="76" h="34" z="360" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="DBlk" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="810" w="82" h="10" orient="0" id="481840331" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1037748225" x="774" y="810" w="38" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_RSi" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1913064851" x="846" y="810" w="49" h="38" z="390" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="PinsR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663444" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1415181804" x="666" y="738" w="76" h="53" z="330" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="737762972" x="630" y="738" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Era" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1862653130" x="630" y="810" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Erb" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="940449530" x="666" y="810" w="76" h="53" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1741463056" x="630" y="882" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Erc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="701373575" x="666" y="882" w="76" h="53" z="310" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="32117345" x="738" y="810" w="76" h="78" z="340" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="702" y="738" w="46" h="46" orient="0" id="2118511234" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="738" y="846" w="46" h="46" orient="0" id="1572734849" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1509008672" x="666" y="774" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ira_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2094440192" x="666" y="846" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irb_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2079161244" x="666" y="918" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irc_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1275107765" x="594" y="738" w="38" h="38" z="190" orient="2" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Era" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663438" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1675319190" x="594" y="810" w="38" h="38" z="240" orient="2" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Erb" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663442" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1065928141" x="594" y="882" w="38" h="38" z="300" orient="2" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Erc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663443" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1985061770" name="" x="594" y="738" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="832910307" name="" x="594" y="810" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="35596480" name="" x="594" y="882" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2051332640" x="180" y="828" w="32" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="635851505" x="234" y="846" w="25" h="22" z="250" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1789292629" x="270" y="846" w="25" h="22" z="260" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="965788818" x="306" y="846" w="25" h="22" z="270" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="828" w="136" h="10" orient="0" id="843516928" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1059073709" x="306" y="846" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irc_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="959196079" x="270" y="846" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irb_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1929138878" x="234" y="846" w="38" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ira_r" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="747563611" x="306" y="828" w="38" h="38" z="230" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ir" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663439" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1046975436" x="306" y="738" w="38" h="38" z="150" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663435" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="738" w="136" h="10" orient="0" id="1083222474" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1767794747" x="306" y="756" w="25" h="22" z="180" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2069181947" x="270" y="756" w="25" h="22" z="170" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1130033467" x="234" y="756" w="25" h="22" z="160" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="320609021" x="180" y="738" w="32" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_RS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2124226452" x="234" y="756" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Era" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="356475771" x="270" y="756" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Erb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1109807172" x="306" y="756" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Erc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1386593075" name="" x="666" y="486" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1007260268" name="" x="666" y="450" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="446542235" name="" x="666" y="414" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="839432538" x="630" y="450" w="40" h="77" z="1" orient="0" defn="master:breakout" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1536193465" name="" x="720" y="342" w="550" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="540" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="342" w="10" h="28" orient="0" id="2068135133">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="540" w="10" h="46" orient="0" id="158397546">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="342" w="10" h="28" orient="0" id="1537089454">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="540" w="10" h="46" orient="0" id="1840995853">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1684349054" x="792" y="540" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="915042561" x="720" y="396" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="720" y="342" w="10" h="28" orient="0" id="1288466022">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="540" w="10" h="46" orient="0" id="490711336">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="535942367" x="720" y="540" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1571092055" x="792" y="396" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="2035008774" x="864" y="396" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="366791311" x="864" y="540" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="396" w="10" h="118" orient="0" id="1539085205">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="396" w="10" h="118" orient="0" id="247635">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="720" y="396" w="10" h="118" orient="0" id="366259949">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="master:breaker3" id="369181681" x="486" y="468" w="38" h="76" z="140" orient="1" defn="master:breaker3" link="-1" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="CBBlk" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6 [ohm]" />
            <param name="RON" value="0.005 [ohm]" />
            <param name="PRER" value="0.5 [ohm]" />
            <param name="TDA" value="0.0 [s]" />
            <param name="TDB" value="0.0 [s]" />
            <param name="TDC" value="0.0 [s]" />
            <param name="TDRA" value="0.05 [s]" />
            <param name="TDRB" value="0.05 [s]" />
            <param name="TDRC" value="0.05 [s]" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005 [s]" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="InitStatus" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1749453683" name="" x="522" y="630" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" id="2132747800" x="558" y="612" w="51" h="100" z="400" orient="1" defn="master:source_1" link="-1" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="861899090" name="" x="450" y="630" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:source_1" id="1512814948" x="486" y="612" w="51" h="100" z="410" orient="1" defn="master:source_1" link="-1" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="344393875" name="" x="378" y="630" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1007038753" x="522" y="630" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1395378572" x="450" y="630" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="887314988" x="378" y="630" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vra" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source_1" id="320545204" x="414" y="612" w="51" h="100" z="420" orient="1" defn="master:source_1" link="-1" q="4">
          <paramlist link="-1" name="" crc="8790706">
            <param name="Name" value="Source1" />
            <param name="Type" value="6" />
            <param name="Grnd" value="1" />
            <param name="Spec" value="0" />
            <param name="Cntrl" value="1" />
            <param name="AC" value="0" />
            <param name="Vm" value="132.79 [kV]" />
            <param name="Tc" value="0.05 [s]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="P" value="0.0 [MW]" />
            <param name="Q" value="0.0 [MVAR]" />
            <param name="R" value="1.0 [ohm]" />
            <param name="Rs" value="1.0 [ohm]" />
            <param name="Rp" value="1.0 [ohm]" />
            <param name="Lp" value="0.1 [H]" />
            <param name="R_" value="1.0 [ohm]" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="L_" value="0.1 [H]" />
            <param name="C_" value="1.0 [uF]" />
            <param name="CUR" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="998708896" name="" x="522" y="540" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="517555252" name="" x="486" y="576" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1511580651" name="" x="414" y="576" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="2055366453" x="630" y="198" w="25" h="22" z="100" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1214681468" x="630" y="198" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1574918514" x="576" y="198" w="25" h="22" z="90" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1217701080" x="522" y="198" w="25" h="22" z="80" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1291584823" name="" x="288" y="126" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="936568181" name="" x="1350" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="672921986" x="1386" y="576" w="66" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e6 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1577259527" x="1422" y="576" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1300315039" name="" x="1350" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:resistor" id="183154448" x="1386" y="342" w="66" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e6 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1281666044" x="1422" y="342" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:xnode" id="402268699" x="1350" y="576" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2102235217" x="1350" y="342" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="207739504" x="324" y="414" w="24" h="31" z="1" orient="2" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="xyz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="859160486" x="486" y="504" w="77" h="40" z="1" orient="7" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1830339142" x="252" y="126" w="83" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="1452221289" x="1080" y="720" w="76" h="34" z="200" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.002" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1374133907" name="" x="1314" y="396" w="10" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="163218261" name="" x="1314" y="360" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="1576318541" x="1314" y="360" w="32" h="40" z="130" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1021236850" x="144" y="54" w="111" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="221775367" name="" x="324" y="180" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1817427768" x="324" y="144" w="46" h="22" z="40" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="498180347" name="" x="324" y="180" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1276938649" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Vref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="6" />
          </paramlist>
        </Port>
        <Port id="606812236" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="xyz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1656632038" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DCN" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1956132397" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DCP" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1310469786" x="-36" y="-39" w="76" h="77">
          <paramlist>
            <param name="color" value="Navy" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="713410117" x="-19" y="-28">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Ecap" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="765488652" x="3" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Eqv. Vsrc Isrc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="888596026" x="26" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1674461819" x="18" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1058798585" x="-49" y="-14">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="xyz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1402228460" x="-53" y="0">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1977375450" x="35" y="20">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="-" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="750636680" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1491580129" x="34" y="-16">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="991434725" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Filter" group="" url="" version="" build="" crc="27812276" instances="58" key="" view="false" date="1782113158" id="19871087">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Filter Calculation (0-table, 1-calc)" name="Filter_Calc" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Filter_Calc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ldamp" name="Ldamp_in" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ldamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cfilter" name="Cfilter_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cfilter_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cdamp" name="Cdamp_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rdamp" name="Rdamp_in" group="General" unit="ohm" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Rdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq_cutoff]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Converter reactor" name="Lconv" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Lconv]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="uvw" x="0" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-8" y="-7" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[AC]]></text>
        <text x="0" y="-10" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <rect x="-23" y="-25" width="46" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-13" y="5" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Filter]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="S1" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1688633400" x="396" y="54" w="24" h="31" z="1" orient="6" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1649474673" x="846" y="522" w="79" h="88" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1976251184" x="846" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1697181661" x="936" y="522" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="761722172" x="756" y="522" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1427914795" x="756" y="486" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="291467433" name="" x="756" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1371277945" name="" x="756" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="972236631" name="" x="882" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1524369901" name="" x="882" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="114751581" name="" x="756" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1180486019" name="" x="756" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1475790035" x="756" y="594" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="523923064" x="756" y="630" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="639801436" x="936" y="630" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="942719697" x="846" y="666" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1506063770" x="846" y="630" w="79" h="88" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="323144496" x="846" y="738" w="79" h="88" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="875925091" x="846" y="774" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="660375070" x="936" y="738" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="185645443" x="756" y="738" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1565342348" x="756" y="702" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="440065708" name="" x="756" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2119206673" name="" x="756" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1098825115" name="" x="882" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2095158430" name="" x="882" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1128409947" name="" x="756" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="859737124" name="" x="756" y="810" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="603658798" x="756" y="810" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1337805784" x="756" y="846" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1706857246" x="936" y="846" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1918181081" x="846" y="882" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="811254105" x="846" y="846" w="79" h="88" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="695159811" x="72" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1396935229" x="144" y="612" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1154747040" name="" x="72" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1561126442" x="252" y="612" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2015819903" name="" x="180" y="612" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244323488" name="" x="180" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="635339281" x="252" y="666" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1226202672" name="" x="72" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1909930876" x="72" y="666" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="309302629" x="252" y="756" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="336089218" x="144" y="756" w="76" h="56" z="180" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="824341426" name="" x="180" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="452964304" x="72" y="756" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="18845767" x="144" y="810" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1123892041" name="" x="72" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="208042745" name="" x="144" y="810" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="117386751" x="432" y="756" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="151326627" name="" x="288" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="111898574" x="360" y="756" w="76" h="34" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254199417" name="" x="396" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2024633100" x="144" y="666" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="229384508" x="504" y="432" w="76" h="34" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="709117233" name="" x="540" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1116707513" name="" x="378" y="432" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="826256809" x="576" y="432" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="60167306" x="270" y="432" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985087680" name="" x="342" y="522" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="373232181" x="342" y="432" w="76" h="56" z="150" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="924935552" x="306" y="558" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="181540031" x="306" y="522" w="76" h="53" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1880486885" x="234" y="522" w="76" h="34" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="358002079" x="162" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq_cutoff" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="914064050" x="162" y="522" w="76" h="53" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="930794689" x="90" y="522" w="69" h="19" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1823895076" x="72" y="36" w="132" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2051157869" x="72" y="54" w="125" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfilter_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1966063732" x="72" y="72" w="111" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="185468369" x="72" y="90" w="111" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ldamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="183473214" x="72" y="108" w="111" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1316863884" x="72" y="18" w="132" h="22" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1328710541" name="" x="396" y="54" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="326130742" name="" x="360" y="126" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1516255827" name="" x="450" y="270" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="869441920" name="" x="414" y="216" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="54" y="36" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="554425757" name="" x="414" y="180" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="533927502" x="414" y="180" w="50" h="42" z="270" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Ldamp" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="285916807" x="468" y="180" w="50" h="42" z="260" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="0" />
            <param name="R" value="Rdamp" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="845710743" x="450" y="270" w="50" h="41" z="240" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cdamp" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="87659273" x="360" y="198" w="50" h="52" z="250" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cfilter" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1827080677" x="396" y="324" w="22" h="28" z="-1" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:short" id="1169681881" x="396" y="306" w="16" h="22" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <Wire classid="WireOrthogonal" id="898488851" name="" x="360" y="198" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1099043338" name="" x="360" y="234" w="100" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="90" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2010258079" name="" x="468" y="180" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2144770374" x="72" y="126" w="90" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1826865680" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1952296009" x="-8" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="AC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1830096759" x="0" y="-10">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1551814552" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="2023491566" x="-23" y="-25" w="46" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="115576886" x="-13" y="5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Filter" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Crowbar_prot" group="" url="" version="" build="" crc="39657723" instances="58" key="" view="false" date="1782113158" id="1165090164">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="350" h="400" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Crow bar enable (1), disable (0)" name="Crow_Enab" group="General" unit="" min="-2147483648" max="2147483647" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC crowbar activation voltage" name="Vdc_crowbar_on" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_crowbar_on]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Activation time" name="Time_crowbar" group="General" unit="s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Time_crowbar]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Irotor" name="Ir_limit" group="General" unit="kA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ir_limit]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Crowbar resistance" name="Rcrow" group="" unit="ohm" min="0.0005" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Crowbar inductance" name="Lcrow" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20 [uH]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="uvw" x="0" y="-54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="S1o" x="0" y="72" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Blk" x="54" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ecap" x="54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Irotor" x="54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-28" y="-21" width="57" height="77" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="1" y="18" stroke="black" font-size="Small" text-anchor="Middle">Crowbar</text>
        <line x1="0" y1="-22" x2="0" y2="-54" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="0" y1="56" x2="0" y2="71" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="33" y2="33" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="33" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="33" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="33" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="33" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="33" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Time_crowbar" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2090116666" x="126" y="36" w="139" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Time_crowbar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1969927542" x="126" y="18" w="153" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_crowbar_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="904312769" x="126" y="54" w="76" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="455955804" x="126" y="72" w="83" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="487580726" x="846" y="972" w="22" h="40" z="320" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="839200107" x="972" y="810" w="70" h="38" z="330" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Mono_out" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663422" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1708111008" name="" x="972" y="864" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="464035711" x="846" y="864" w="22" h="40" z="270" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1313567179" name="" x="810" y="1026" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="409391040" name="" x="810" y="756" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="597426071" name="" x="936" y="756" w="64" h="172" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="162" />
          <vertex x="54" y="162" />
        </Wire>
        <User classid="UserCmp" defn="master:zminusone" id="227944058" x="774" y="1026" w="76" h="11" z="380" orient="4" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Unused" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="536790283" x="846" y="936" w="58" h="76" z="290" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.5 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="1" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1906427148" x="738" y="846" w="49" h="38" z="220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Reset" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663420" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="574753652" x="630" y="702" w="70" h="38" z="190" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iovercur" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663419" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2064743945" name="" x="738" y="1026" w="10" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
        </Wire>
        <User classid="UserCmp" defn="master:flip_flop" id="94137512" x="774" y="774" w="76" h="72" z="250" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
            <param name="F_GL_L" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1702434346" name="" x="558" y="846" w="118" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-72" />
          <vertex x="108" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="736314660" name="" x="558" y="684" w="118" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="54" />
          <vertex x="108" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1911854395" x="702" y="756" w="76" h="52" z="240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="83592579" x="486" y="648" w="49" h="38" z="360" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imagn" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663418" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1048750976" x="486" y="684" w="80" h="62" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1.0" />
            <param name="ONone" value="0.0" />
            <param name="ONeg" value="1.0" />
            <param name="OHi" value="1.0" />
            <param name="OLo" value="0.0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="684" w="10" h="46" orient="0" id="1550137666" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="720" w="28" h="10" orient="0" id="730496206" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="154887728" name="" x="432" y="684" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1518319449" x="432" y="720" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ir_limit" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1137372670" name="" x="432" y="720" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="436305510" name="" x="918" y="936" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1358879972" x="954" y="936" w="40" h="22" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="560115177" name="" x="306" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="60302700" x="396" y="846" w="76" h="34" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.005 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="1264953817" x="900" y="756" w="76" h="59" z="260" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="Time_crowbar" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="878128584" name="" x="432" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="752288239" name="" x="432" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2087311425" x="432" y="882" w="102" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_crowbar_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1682574531" x="306" y="846" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1035281951" x="486" y="846" w="80" h="62" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="948078802" x="918" y="936" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1903878615" x="1134" y="936" w="18" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="936" w="154" h="10" orient="0" id="1221250742" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="326354619" x="1242" y="936" w="74" h="21" z="310" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="S1o" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="318995988" x="1098" y="990" w="38" h="26" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="S1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663421" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1955819201" x="1026" y="936" w="76" h="52" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="390225996" name="" x="468" y="792" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1741083718" x="468" y="792" w="42" h="38" z="350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ecap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="35563936" x="126" y="108" w="111" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ir_limit" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1698219285" name="frame" x="936" y="54" w="576" h="630" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="true" />
            <param name="xmarker" value="10" />
            <param name="omarker" value="10" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1698219285" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="481073532" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="481073532" name="">
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="0.1" />
            </paramlist>
            <Curve classid="Curve" id="677340206" name="Reset" link="1906427148" color="33521664" bold="1" show="-2" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="167746585" name="Iovercur" link="574753652" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2103314071" name="S1" link="318995988" color="50331903" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="590783315" name="V-Ecap" link="1449352264" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="608588017" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="608588017" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="357556425" name="Ecap" link="1741083718" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1954413673" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1954413673" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="731128764" name="Imagn" link="83592579" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="392802334" name="Crowbar current" link="653718289" color="0" bold="7" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1547635552" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1547635552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1696601520" name="Mono_out" link="839200107" color="0" bold="1" show="-1" mode="1">
              <path />
            </Curve>
            <Curve classid="Curve" id="1955312868" name="Reset" link="1906427148" color="16777471" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="217020699" x="594" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Icrowbar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="653718289" x="666" y="324" w="119" h="38" z="140" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Crowbar current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663415" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1442856709" name="" x="594" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1767224385" name="" x="270" y="198" w="10" h="82" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600344690" name="" x="720" y="144" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1528531133" x="702" y="144" w="40" h="51" z="130" orient="4" defn="master:multimeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Icrowbar" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2076209243" name="" x="648" y="144" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1185131448" name="" x="576" y="162" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="731027600" name="" x="576" y="126" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="135724463" x="612" y="144" w="40" h="77" z="1" orient="4" defn="master:breakout" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2126401406" x="540" y="270" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1635542490" x="504" y="270" w="40" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="126" w="10" h="46" orient="0" id="1117390542" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="10" h="82" orient="0" id="742551117" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="18" w="208" h="10" orient="0" id="1344849389" layer="">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="18" w="10" h="82" orient="0" id="1837891661" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="244" h="10" orient="0" id="490887240" layer="">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="72" w="28" h="10" orient="0" id="696471017" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="144" w="28" h="10" orient="0" id="1538713825" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1671202630" x="360" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="793062209" x="270" y="90" w="43" h="40" z="370" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611338595" x="306" y="126" w="18" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="10" h="82" orient="0" id="1637057783" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="108" w="10" h="82" orient="0" id="20290511" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="992785305" x="306" y="18" w="40" h="26" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="119264497">
            <param name="Name" value="Idc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="72" w="10" h="28" orient="0" id="288409753" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="126" w="10" h="28" orient="0" id="1258098780" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1678035974" x="252" y="126" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="216" w="10" h="64" orient="0" id="2135507576" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="216" w="10" h="64" orient="0" id="1595902368" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="216" w="10" h="64" orient="0" id="1270320500" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="18" w="10" h="64" orient="0" id="1868526364" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="18" w="10" h="64" orient="0" id="40585684" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="18" w="10" h="64" orient="0" id="1352318236" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="126" w="226" h="10" orient="0" id="2082829741" layer="">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="144" w="154" h="10" orient="0" id="26820560" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="162" w="82" h="10" orient="0" id="1626383038" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1214172343" x="756" y="144" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1449352264" x="630" y="810" w="56" h="38" z="340" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V-Ecap" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663423" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="625669699" x="432" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="468875948" x="504" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
