            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1241057446" x="360" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1329121857" x="432" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1528107359" x="504" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2077536000" x="126" y="90" w="97" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Irotor" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2012485626" name="" x="342" y="666" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:maxmin_array" id="1241943772" x="396" y="666" w="76" h="58" z="170" orient="0" defn="master:maxmin_array" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83533715">
            <param name="DPath" value="1" />
            <param name="mxmn" value="0" />
            <param name="locval" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598946546" name="" x="234" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="2127740337" x="306" y="666" w="76" h="32" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1005518959" x="90" y="666" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irotor" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1907953982" x="270" y="180" w="20" h="40" z="120" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="Rcrow" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="642369040" x="630" y="144" w="40" h="20" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lcrow" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="90451157" x="126" y="126" w="90" h="22" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rcrow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="56002261" x="126" y="144" w="90" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lcrow" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="682751382" x="198" y="666" w="76" h="34" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.005 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1069820334" name="" x="90" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="244845039" x="126" y="180" w="118" h="22" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Crow_Enab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1048842237" x="918" y="990" w="66" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Crow_Enab" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710267240" name="" x="918" y="990" w="82" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1113434961" name="" x="1098" y="990" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1979353989" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="122944100" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="S1o" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="946331771" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="Blk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1054436208" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Ecap" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1505555533" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="Irotor" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1862319698" x="-28" y="-21" w="57" h="77">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="193902932" x="1" y="18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Crowbar" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1266021979" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="0" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="353163266" x="0" y="56">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1601049086" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="726416840" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2066023878" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2075284822" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="331978407" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1379033798" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1225627051" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1657929439" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="154414272" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Chopper" group="" url="" version="" build="" crc="99611006" instances="58" key="" view="false" date="1782113158" id="304263312">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="DC chopper activation voltage" name="Vdc_chop_on" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_chop_on]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC chopper off voltage" name="Vdc_chop_off" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_chop_off]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Shunt resistor" name="R_chopper" group="General" unit="ohm" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[R_chopper]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="uvw" x="0" y="-54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="uvw_out" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ecap" x="36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-25" y="-33" width="50" height="49" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-22" y="-6" stroke="black" font-size="Small" text-anchor="Start"><![CDATA[Chopper]]></text>
        <text x="0" y="8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <line x1="0" y1="-54" x2="0" y2="-33" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="25" y1="0" x2="29" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="0" x2="29" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="16" x2="0" y2="35" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="S1" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2011222773" x="216" y="54" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="692286980" x="108" y="54" w="139" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_chop_off" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1162125925" name="" x="216" y="54" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="197851185" x="108" y="36" w="132" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_chop_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="101745172" x="216" y="270" w="52" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="753103609" x="108" y="72" w="83" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1887993011" x="108" y="90" w="118" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="R_chopper" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454746477" name="" x="216" y="126" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="105092015" name="" x="216" y="198" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="150075804" x="216" y="162" w="50" h="66" z="50" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="0" />
            <param name="R" value="R_chopper" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:peswitch" id="844817823" x="216" y="198" w="43" h="40" z="80" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1365790285" name="" x="216" y="270" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1055294066" name="" x="162" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="450" w="100" h="10" orient="0" id="1495521362">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="212836854" x="270" y="450" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK_CHP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1645730400" x="162" y="450" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1042796334" x="324" y="450" w="70" h="38" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="BRK_CHOP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.5" />
            <param name="Max" value="1.5" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663360" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:buffer" defn="master:buffer" id="1123661724" x="198" y="450" w="40" h="30" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="49289195">
            <param name="HI" value="Vdc_chop_on" />
            <param name="LO" value="Vdc_chop_off" />
            <param name="Inv" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="832618380" x="180" y="234" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK_CHP" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="52013063" name="frame" x="738" y="252" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="52013063" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1224918195" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1224918195" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="619915002" name="BRK_CHOP" link="1042796334" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:peswitch" id="438590702" x="252" y="234" w="22" h="40" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="809973318" name="" x="252" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1175705005" name="" x="252" y="198" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1620828100" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="118213348" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="uvw_out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="937482744" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Ecap" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="534287346" x="-25" y="-33" w="50" h="49">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="185091952" x="-22" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Chopper" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="938008525" x="0" y="8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="86111560" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1751694177" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="195044373" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="408705835" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="151551669" x="0" y="16">
          <vertex x="0" y="0" />
          <vertex x="0" y="19" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Grid_side_Controls" group="" url="" version="" build="" crc="131751311" instances="0" key="" view="false" date="1782113158" id="210132071">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="650" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Grid side converter MVA" name="Sbase_Gsc" group="1. General" unit="MVA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase_Gsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage Grid Side Converter" name="Vac_Gsc" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vac_Gsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="freq" group="1. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="1. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[540 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="1. General" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="VSC inductance" name="Lconv" group="1. General" unit="H" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.26e-4 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="V_GSC" x="-72" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="DBlk_Gr" x="-72" y="54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GS_VREF" x="72" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-72" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_GSC" x="-72" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Q_GSC" x="-72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-72" y1="-18" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-23" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-13" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-55" y="-17" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac]]></text>
        <text x="-55" y="53" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[DBlk_Gr]]></text>
        <line x1="-62" y1="59" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="49" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="54" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-55" y="17" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vdc]]></text>
        <text x="-55" y="0" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Iac]]></text>
        <line x1="72" y1="0" x2="57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="23" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="13" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="18" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="5" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-5" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="0" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="24" stroke="black" font-size="small" text-anchor="Middle">Control</text>
        <text x="1" y="6" stroke="black" font-size="small" text-anchor="Middle">Side</text>
        <text x="1" y="-12" stroke="black" font-size="small" text-anchor="Middle">Grid </text>
        <rect x="-57" y="-56" width="114" height="119" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <ellipse cx="1" cy="-40" rx="38" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="2" y="-37" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSCAD]]></text>
        <text x="-55" y="35" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Qac]]></text>
        <line x1="-62" y1="31" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="41" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="36" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="31" y="2" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vref]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="479434925" x="468" y="270" w="90" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="885338652" x="468" y="252" w="132" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1007097590" x="468" y="234" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="269341796" x="468" y="288" w="118" h="22" z="80" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1871393856" x="468" y="306" w="104" h="22" z="100" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vac_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="436864059" name="" x="3204" y="252" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="746085432" x="3258" y="252" w="49" h="38" z="180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V abc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="25246437" x="3204" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1334144994" x="3060" y="792" w="77" h="38" z="1110" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663372" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="107217213" name="" x="558" y="828" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="645093713" x="3060" y="720" w="77" h="38" z="1120" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663373" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1379291566" x="522" y="846" w="76" h="58" z="700" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253234079" x="216" y="810" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GSC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1922274635" x="1260" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1196584497" x="1296" y="288" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="thetaPLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1100764813" x="1188" y="288" w="115" h="98" z="650" orient="0" link="-1" defn="master:tvekta" q="4">
          <paramlist link="-1" name="" crc="59073030">
            <param name="Gp" value="Kp_PLL_Gr" />
            <param name="Gi" value="Ki_PLL_Gr" />
            <param name="Vbas" value="Vac_Gsc" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="Freq_m" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="601194880" x="1080" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="204692120" x="1080" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="696964155" x="1080" y="324" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1955825066" x="1080" y="324" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1333834572" x="1080" y="288" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="737323393" x="1080" y="252" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="326032212" x="324" y="324" w="104" h="22" z="110" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655268584" x="3006" y="252" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1290174645" x="3060" y="252" w="56" h="38" z="1220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663376" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1163616131" name="" x="3006" y="252" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="789359140" name="" x="3006" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="762957003" x="3060" y="288" w="38" h="38" z="1210" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663374" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="467968603" x="3006" y="288" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="495874623" x="3204" y="288" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_ord_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1531376636" x="3258" y="288" w="49" h="38" z="1200" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663364" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="200669120" name="" x="3204" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1437624354" x="936" y="1404" w="70" h="38" z="400" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="E_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663375" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1149269768" x="522" y="648" w="76" h="58" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2066390228" x="450" y="666" w="25" h="22" z="690" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="30894679" x="450" y="648" w="25" h="22" z="680" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1029780429" x="450" y="630" w="25" h="22" z="670" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="447000380" name="" x="450" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1657773330" name="" x="486" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1189965353" name="" x="450" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1340848695" x="216" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1157209652" x="3060" y="576" w="77" h="38" z="1140" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663378" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="75453108" x="3060" y="648" w="77" h="38" z="1130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663377" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1606415304" x="810" y="630" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="318856592" x="810" y="702" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1941768986" x="792" y="828" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1764712723" x="792" y="900" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1290432487" name="" x="756" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1462843502" x="1908" y="306" w="76" h="53" z="170" orient="6" link="-1" defn="master:mult" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="697811884" name="" x="1908" y="270" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1916258863" x="1890" y="270" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="340524010" x="1764" y="306" w="69" h="33" z="150" orient="0" link="-1" defn="master:emtconst" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="975385210" x="1836" y="306" w="76" h="34" z="160" orient="6" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568200050" name="" x="1944" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="951317259" x="1278" y="1314" w="76" h="58" z="910" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1205689939" x="1440" y="1314" w="76" h="61" z="950" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="KpdS" />
            <param name="TI" value="TidS" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1469604362" name="" x="1386" y="1314" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1962163537" x="1188" y="1314" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1580242926" name="" x="1152" y="1314" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="375972651" x="1278" y="1350" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254961991" name="" x="1476" y="1314" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1257986769" x="1656" y="1314" w="76" h="78" z="970" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411113589" name="" x="1584" y="1260" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="809351394" x="1656" y="1350" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="840681557" x="1656" y="1278" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1701669400" x="1620" y="1260" w="76" h="34" z="750" orient="0" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1726860929" x="1728" y="1314" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ed1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="216437744" x="1710" y="1746" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Eq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1418228587" x="1602" y="1692" w="76" h="34" z="770" orient="0" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1098296508" x="1638" y="1710" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1618821073" x="1638" y="1782" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561430835" name="" x="1566" y="1692" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1658073523" x="1638" y="1746" w="76" h="78" z="980" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1112116115" name="" x="1458" y="1746" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2107608530" x="1260" y="1782" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="226673928" x="1170" y="1746" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029064025" name="" x="1368" y="1746" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1652683676" x="1422" y="1746" w="76" h="61" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="KpqS" />
            <param name="TI" value="TiqS" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2083529343" x="1260" y="1746" w="76" h="58" z="920" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="528732943" x="3258" y="324" w="77" h="38" z="1180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Eq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663368" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1053561758" name="" x="1692" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1980519547" name="" x="1674" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2022717110" x="3060" y="522" w="77" h="38" z="1150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ed_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663369" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1582735027" name="" x="1134" y="1746" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="56521900" name="" x="360" y="612" w="82" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="620579276" name="" x="414" y="810" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2079382618" name="" x="450" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223681254" name="" x="486" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="607435298" name="" x="450" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="542242001" x="450" y="828" w="25" h="22" z="620" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="493407635" x="450" y="846" w="25" h="22" z="630" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1422493768" x="450" y="864" w="25" h="22" z="640" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1438825216" x="468" y="828" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="128931133" x="468" y="846" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="280954808" x="468" y="864" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1416862374" x="1854" y="612" w="76" h="56" z="250" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="217498788" x="1782" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_GSC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1634919652" name="" x="1782" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1068206742" x="1962" y="612" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667647856" name="" x="1890" y="612" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="402978726" name="" x="1890" y="504" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="403479730" x="1962" y="504" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="788820856" name="" x="1782" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="37949398" x="1854" y="540" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="670653140" x="1782" y="504" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1161391465" x="1854" y="504" w="76" h="56" z="220" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1895303622" name="" x="2016" y="414" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="993062712" x="2052" y="414" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1954703965" name="" x="1926" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1082769810" x="1980" y="414" w="76" h="56" z="200" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="184592073" name="" x="1782" y="414" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1408979952" x="1782" y="414" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1832455506" x="1890" y="414" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1205547450" x="378" y="702" w="76" h="53" z="600" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1076722102" x="234" y="774" w="70" h="19" z="260" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1687306423" x="270" y="738" w="76" h="53" z="520" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1277057359" x="342" y="738" w="70" h="19" z="240" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1099463082" name="" x="414" y="702" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1737284334" x="432" y="702" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iac_base_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667657251" name="" x="234" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1402380452" x="216" y="738" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="700210388" x="306" y="702" w="76" h="56" z="590" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1146100407" name="" x="216" y="738" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="711424077" name="" x="216" y="846" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1497898543" x="216" y="846" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1902072450" x="324" y="612" w="76" h="56" z="660" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1830676896" x="378" y="810" w="76" h="56" z="610" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1192972883" name="" x="2052" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="422395307" x="2070" y="306" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1391819460" x="2016" y="342" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1465965469" x="2016" y="306" w="76" h="56" z="510" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1821697024" x="2520" y="1404" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1005483756" x="2520" y="1422" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1603871954" x="2520" y="1386" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="415214117" x="1908" y="882" w="76" h="34" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.04 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1268722100" x="1836" y="882" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="846730719" name="" x="1836" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="858482080" name="" x="1944" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1151190479" x="1980" y="882" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_filt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1790228574" name="" x="756" y="900" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1744171513" x="324" y="378" w="111" h="22" z="130" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="414" y="1296" w="72" h="126" id="156670408" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="228056777" name="Edc_ord" link="1053624142" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="648" y="1764" w="72" h="126" id="1895374767" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="769046290" name="Q_ord_pu" link="64509342" />
        </Frame>
        <User classid="UserCmp" defn="master:complex" id="2057375762" x="702" y="630" w="148" h="58" z="760" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="600" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1139766350" name="" x="774" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2101549279" name="" x="810" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="969224347" x="1350" y="1314" w="76" h="34" z="930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="DBlk_Gr" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="624123236" x="1332" y="1746" w="76" h="34" z="940" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="DBlk_Gr" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2024487535" name="" x="1854" y="1710" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="673992272" name="" x="1854" y="1584" w="64" h="280" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
          <vertex x="54" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="460766516" x="1818" y="1584" w="38" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1692040471" x="1926" y="1836" w="25" h="22" z="500" orient="6" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1067119689" x="1926" y="1692" w="25" h="22" z="490" orient="6" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="274282695" name="" x="1818" y="1584" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1660374243" x="1926" y="1566" w="25" h="22" z="450" orient="6" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1034307733" x="2016" y="1872" w="52" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2096518015" x="2016" y="1728" w="52" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1002990184" x="2016" y="1602" w="52" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2898330" name="" x="1926" y="1836" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1014954043" name="" x="1926" y="1800" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="658081280" name="" x="1926" y="1692" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1674235699" name="" x="1926" y="1656" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1273774891" name="" x="1926" y="1566" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1943444836" name="" x="1926" y="1530" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="876448916" name="" x="2052" y="1836" w="244" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-126" />
          <vertex x="234" y="-126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1669825841" name="" x="2052" y="1692" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="753424617" name="" x="2052" y="1566" w="244" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="108" />
          <vertex x="234" y="108" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="955197772" x="2016" y="1836" w="79" h="88" z="1070" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="891365241" x="2016" y="1692" w="79" h="88" z="1050" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="271609219" x="2016" y="1566" w="79" h="88" z="1060" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1378223615" x="2232" y="1692" w="38" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="190593881" x="2232" y="1710" w="38" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2013774334" x="2232" y="1674" w="38" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="806642066" x="1926" y="1656" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1836893700" x="1926" y="1800" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="940789996" x="1926" y="1530" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1782" w="10" h="46" orient="0" id="1711830948" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2304" y="1746" w="82" h="10" orient="0" id="349708630" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1509276473" x="2304" y="1746" w="23" h="76" z="1080" orient="4" defn="master:datamerge" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="154613488" x="2412" y="1746" w="102" h="21" z="1100" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="GS_VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1778762501" x="2304" y="1782" w="49" h="38" z="1090" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Varef" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663379" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="50190099" x="324" y="234" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="I_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="61822837" x="324" y="252" w="90" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="V_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1693317379" x="324" y="270" w="76" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="306502265" x="324" y="288" w="90" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Q_GSC" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1463574436" x="3060" y="396" w="77" h="38" z="1170" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663370" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="193753359" x="3060" y="342" w="77" h="38" z="1190" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663371" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1685477272" x="936" y="1314" w="76" h="58" z="550" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1278783470" x="828" y="1746" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1752967797" name="" x="828" y="1746" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2129144365" name="" x="828" y="1314" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="162049871" x="558" y="1242" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="761080185" x="702" y="1368" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1906549377" x="918" y="1746" w="76" h="58" z="570" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1351959814" x="1116" y="1314" w="76" h="61" z="850" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="Kp_Edc" />
            <param name="TI" value="Ti_Edc" />
            <param name="YHI" value="IdrefMax" />
            <param name="YLO" value="IdrefMin" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1234404887" name="" x="1044" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pi_ctlr" id="2057582909" x="1098" y="1746" w="76" h="61" z="780" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="Kp_Q" />
            <param name="TI" value="Ti_Q" />
            <param name="YHI" value="IqrefMax" />
            <param name="YLO" value="IqrefMin" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1980945567" name="" x="1026" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="234" y="468" w="468" h="54" id="663589675" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="128" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Identification of current and voltage  components]]></Sticky>
        <Sticky classid="Sticky" x="1134" y="1152" w="540" h="72" id="616547969" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Decoupled control, conversion I order to V order]]></Sticky>
        <Sticky classid="Sticky" x="360" y="1134" w="738" h="72" id="1141367036" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Derivation of Id and Iq order based on Edc for Id_ord, Q for Iq_ord]]></Sticky>
        <Sticky classid="Sticky" x="1800" y="810" w="252" h="36" id="2146373297" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Control voltage references ]]></Sticky>
        <Sticky classid="Sticky" x="1764" y="126" w="288" h="54" id="875472273" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Parameters perunitizing ]]></Sticky>
        <Sticky classid="Sticky" x="2970" y="180" w="396" h="54" id="14510444" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Signals for plotting ]]></Sticky>
        <Sticky classid="Sticky" x="2394" y="1332" w="180" h="36" colors="10526880, 15792890" id="1545204934" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="0" />
            <param name="fg_color" value="12615680" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0080C0" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Vp,q pu to Vabc ref]]></Sticky>
        <User classid="UserCmp" name="master:gain" id="1181066789" x="2070" y="1332" w="76" h="34" z="410" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1307048419" name="" x="2016" y="1332" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1477429953" x="2124" y="1386" w="76" h="56" z="1010" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1119481661" x="1962" y="1386" w="76" h="53" z="1000" orient="6" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317962122" name="" x="1962" y="1332" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="895787169" name="" x="1998" y="1386" w="100" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1386" w="28" h="10" orient="0" id="2004589361" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="719479722" x="1962" y="1332" w="88" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2412" y="1386" w="82" h="10" orient="0" id="224230119" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2340" y="1422" w="82" h="28" orient="0" id="1285762037" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1908" y="1422" w="370" h="10" orient="0" id="1050715488" layer="">
          <vertex x="0" y="0" />
          <vertex x="360" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:polar_rec" id="1095347255" x="2304" y="1404" w="91" h="70" z="1030" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="0" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1800" y="1422" w="46" h="10" orient="0" id="1922762969" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1800" y="1386" w="46" h="10" orient="0" id="423451397" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="859121199" x="1800" y="1386" w="46" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ed1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="979930866" x="1800" y="1422" w="46" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Eq1ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:polar_rec" id="1289684336" x="1872" y="1404" w="91" h="70" z="990" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="51058183">
            <param name="Dir" value="1" />
            <param name="AngUnit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2017596718" x="2376" y="1422" w="69" h="19" z="420" orient="0" link="-1" defn="master:const" q="4" layer="">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:abcdq0" id="294137888" x="2448" y="1404" w="76" h="58" z="1040" orient="0" link="-1" defn="master:abcdq0" q="4" layer="">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="0" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="931702384" x="2196" y="1386" w="76" h="58" z="1020" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1.15" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="82522310" x="324" y="396" w="104" h="22" z="140" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Imax_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="885441540" name="" x="2484" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1539762206" name="" x="2484" y="1404" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="615365435" name="" x="2484" y="1422" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="247008905" x="234" y="702" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631099082" x="1854" y="648" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="236124020" x="1980" y="450" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1142437669" x="324" y="648" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iac_base_pk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1847351008" x="1548" y="1260" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1520596023" x="1530" y="1692" w="66" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1765026905" name="" x="288" y="612" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="749172119" name="" x="216" y="810" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1497966833" name="" x="558" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1113904925" x="1008" y="1314" w="76" h="34" z="560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="DBlk_Gr" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1832626582" x="990" y="1746" w="76" h="34" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="DBlk_Gr" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="972022803" x="702" y="702" w="148" h="58" z="730" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="600" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="72117181" x="684" y="828" w="148" h="58" z="740" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="600" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1751552723" x="684" y="900" w="148" h="58" z="710" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="600" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1942205561" name="" x="630" y="702" w="82" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-54" />
          <vertex x="-72" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1628529742" name="" x="612" y="900" w="64" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-54" />
          <vertex x="-54" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2091868272" name="" x="774" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1641280100" name="" x="612" y="558" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2048767168" x="738" y="558" w="76" h="34" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="2.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="997815722" x="828" y="558" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TwoFreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="368692476" x="612" y="558" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="1179054368" x="1494" y="846" w="76" h="58" z="830" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="5 [1/s]" />
            <param name="DR" value="200 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1590689830" x="1296" y="882" w="69" h="19" z="300" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1484214975" x="1206" y="666" w="76" h="34" z="860" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="283671157" name="" x="1134" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="52095779" x="1152" y="630" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1498851775" x="1206" y="630" w="76" h="34" z="230" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="623600832" name="" x="1152" y="630" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1673459821" x="1278" y="666" w="76" h="58" z="870" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="585367514" name="" x="1242" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1116420716" x="1476" y="702" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IqrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="821457470" x="1350" y="666" w="76" h="34" z="880" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1893420008" name="" x="1458" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1294645026" x="1602" y="702" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IqrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1278491125" x="1530" y="702" w="76" h="34" z="900" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="326609623" x="1422" y="702" w="79" h="88" z="890" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="40142450" name="" x="1566" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1177852227" x="1422" y="738" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="248295566" name="" x="1368" y="702" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:square" id="1599678305" x="1206" y="810" w="76" h="34" z="790" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1442809247" name="" x="1134" y="810" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="828977338" x="1152" y="774" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="1368321597" x="1206" y="774" w="76" h="34" z="270" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1472665206" name="" x="1152" y="774" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="672488986" x="1278" y="810" w="76" h="58" z="800" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="589677597" name="" x="1242" y="774" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="58072159" x="1548" y="846" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdrefMax" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sqrt" id="1380237417" x="1350" y="810" w="76" h="34" z="810" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1824195958" name="" x="1530" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1259067877" x="1674" y="846" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IdrefMin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="680681824" x="1602" y="846" w="76" h="34" z="840" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:select" id="512455570" x="1422" y="846" w="79" h="88" z="820" orient="0" link="-1" defn="master:select" q="4" layer="">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1285817365" name="" x="1638" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1077091581" x="1386" y="882" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ILimPriority" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1136193819" name="" x="1368" y="846" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1044095169" x="1134" y="666" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1197614375" x="1134" y="810" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1250807082" name="" x="1368" y="702" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2086372971" x="1368" y="702" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1858655485" name="" x="1368" y="846" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="370024481" x="1368" y="846" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="549085483" x="666" y="1242" w="148" h="58" z="320" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="61195007">
            <param name="G" value="1.0" />
            <param name="z" value="1" />
            <param name="Fo" value="600" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1230024207" name="" x="558" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1373577173" x="3060" y="450" w="98" h="38" z="1160" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Edc filtered" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1899740839" name="" x="2232" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="27654767" x="3006" y="342" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="718683653" x="3006" y="396" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="653251759" x="774" y="1242" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu_fil" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1200576849" x="3006" y="450" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu_fil" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="808493229" x="3006" y="522" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ed1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1195143971" name="" x="3060" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="765179165" name="" x="3204" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1337381711" x="3204" y="324" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Eq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="258547382" name="" x="1422" y="882" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1097109821" name="" x="3060" y="648" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="802413480" name="" x="3006" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723422954" name="" x="3006" y="792" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="895047793" name="" x="3006" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="936882595" x="3006" y="792" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1087656342" x="3006" y="720" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="255019169" x="3006" y="648" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2061978280" x="3006" y="576" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="2232" y="108" w="396" h="54" id="1497021197" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[PI conrollers parameters ]]></Sticky>
        <Sticky classid="Sticky" id="1614015541" x="414" y="144" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input Parameters]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="325106331" x="2016" y="1332" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_ord" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="35758791" x="342" y="846" w="76" h="53" z="540" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1173841684" x="306" y="882" w="70" h="19" z="290" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="356482713" x="234" y="882" w="71" h="19" z="280" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="12" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="910793227" x="270" y="846" w="76" h="53" z="530" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2025482051" x="378" y="846" w="88" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc_base" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="415701681" name="" x="2106" y="1332" w="28" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="18" />
        </Wire>
        <Sticky classid="Sticky" x="2232" y="1296" w="162" h="54" id="629726606" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="64" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[limit reference magnitude to 1.15]]></Sticky>
        <Sticky classid="Sticky" x="2358" y="1458" w="162" h="36" id="2034992993" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Vp,q pu to Vabc ref]]></Sticky>
        <Sticky classid="Sticky" x="1944" y="1908" w="162" h="108" id="179452188" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[when converter is blocked choose the measured voltage V_GSC as the reference voltage]]></Sticky>
        <Frame classid="GraphFrame" id="753163959" name="frame" x="3456" y="144" w="576" h="864" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="753163959" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="827430837" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="827430837" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="738257426" name="Edc filtered" link="1373577173" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1557351306" name="E_ord_pu" link="1437624354" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1647154742" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1647154742" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="112931070" name="Id_pu_Gsc" link="1157209652" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1715365008" name="Id_ord_pu" link="193753359" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1698779899" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1698779899" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="413838111" name="Iq_pu_Gsc" link="75453108" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="271433131" name="Iq_ord_pu" link="1463574436" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="707759251" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="707759251" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1870594970" name="Vd_pu_Gsc" link="645093713" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="868165023" name="Vq_pu_Gsc" link="1334144994" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:select" id="1847505598" x="792" y="1404" w="79" h="88" z="390" orient="0" defn="master:select" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="286785411" name="" x="666" y="1368" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="357280183" x="702" y="1404" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="842366137" name="" x="702" y="1404" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="958319873" name="" x="828" y="1404" w="118" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="400038038" x="792" y="1440" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="286676740" x="828" y="1314" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="901091183" name="" x="738" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <grouping />
        <Line classid="Divider" id="915864267" name="" x="126" y="1008" w="2790" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="125342358" name="" x="1728" y="108" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="719336105" x="1152" y="468" w="432" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[
Reactive power injection priority during voltage disturbances, as required by most grid codes]]></Sticky>
        <Sticky classid="Sticky" x="1062" y="144" w="288" h="108" id="1623402961" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[MEASUREMENT OF PHASE
ANGLE USING A
PHASE LOCKED LOOP (PLL)]]></Sticky>
        <Wire classid="WireOrthogonal" id="154803559" name="" x="3060" y="450" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="188300055" name="" x="3060" y="396" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="552532402" name="" x="3060" y="342" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Line classid="Divider" id="1176882015" name="" x="2142" y="108" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="472789275" name="" x="954" y="108" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1094564885" name="" x="126" y="108" w="0" h="1944" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="907405643" name="" x="126" y="108" w="2790" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="832517993" x="2340" y="144" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[GRID SIDE]]></Sticky>
        <Line classid="Divider" id="1470253955" name="" x="2916" y="108" w="0" h="1944" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="720959986" name="" x="126" y="2052" w="2790" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Frame classid="ControlFrame" name="" x="1530" y="162" w="144" h="126" id="219008977" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="946630112" name="Kp_PLL_Gr" link="1777918045" />
          <Control classid="Slider" id="1853461003" name="Ki_PLL_Gr" link="904369806" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="918" y="1584" w="144" h="126" id="1649368379" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Stator: Q Ctrl" />
          </paramlist>
          <Control classid="Slider" id="1819617550" name="Kp_Q" link="810468614" />
          <Control classid="Slider" id="1709281723" name="Ti_Q" link="1821927582" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="918" y="1170" w="144" h="126" id="1701036101" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Stator: Vdc Ctrl" />
          </paramlist>
          <Control classid="Slider" id="695508380" name="Kp_Edc" link="1526768203" />
          <Control classid="Slider" id="447598319" name="Ti_Edc" link="1082938528" />
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="1422" y="198" w="64" h="10" orient="0" id="45090848">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1777918045" x="1386" y="198" w="66" h="51" z="90" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="697547833" x="1476" y="198" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_PLL_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1219166567" x="1476" y="252" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="904369806" x="1386" y="252" w="66" h="51" z="120" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_Gr" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="2000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1422" y="252" w="64" h="10" orient="0" id="799065028">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1206" w="64" h="10" orient="0" id="1274309694">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1087407744" x="1404" y="1206" w="36" h="51" z="340" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpdS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="833890670" x="1494" y="1206" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpdS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="886810560" x="1494" y="1260" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TidS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="178511671" x="1404" y="1260" w="36" h="51" z="360" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TidS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1440" y="1260" w="64" h="10" orient="0" id="496925343">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1674" w="64" h="10" orient="0" id="1790515446">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2097579628" x="1350" y="1674" w="36" h="51" z="470" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1218059409" x="1440" y="1674" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TiqS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1407962542" x="1440" y="1620" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpqS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="771271745" x="1350" y="1620" w="36" h="51" z="440" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpqS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1386" y="1620" w="64" h="10" orient="0" id="197832535">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1260" w="64" h="10" orient="0" id="1275412903">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1082938528" x="1062" y="1260" w="46" h="51" z="350" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1613679896" x="1152" y="1260" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1967023315" x="1152" y="1206" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Edc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1526768203" x="1062" y="1206" w="46" h="51" z="330" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Edc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="50" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1206" w="64" h="10" orient="0" id="1557651357">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1620" w="64" h="10" orient="0" id="472775316">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="810468614" x="1062" y="1620" w="36" h="51" z="430" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="921132654" x="1152" y="1620" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Q" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1608811084" x="1152" y="1674" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Q" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1821927582" x="1062" y="1674" w="36" h="51" z="460" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Q" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.1" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1098" y="1674" w="64" h="10" orient="0" id="1935080437">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="540" y="1368" w="64" h="10" orient="0" id="869959847">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1053624142" x="504" y="1368" w="52" h="51" z="370" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.45" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Edc_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.5" />
            <param name="Min" value="1.35" />
            <param name="Value" value="1.4" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="675239090" x="576" y="1368" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_ord" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1938058836" x="828" y="1800" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="64509342" x="738" y="1800" w="60" h="51" z="480" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="-0.5" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Q_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1.0" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="774" y="1800" w="64" h="10" orient="0" id="1864066841">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="627085559" x="630" y="1404" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1485556491" x="630" y="1368" w="76" h="56" z="380" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="842964096" name="" x="828" y="1800" w="100" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-18" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1260" y="1170" w="144" h="126" id="942927568" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="672803732" name="KpdS" link="1087407744" />
          <Control classid="Slider" id="101909224" name="TidS" link="178511671" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="1206" y="1566" w="144" h="126" id="1784607213" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1064499508" name="KpqS" link="771271745" />
          <Control classid="Slider" id="49406130" name="TiqS" link="2097579628" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1328526179" classid="Port" x="-72" y="-18">
          <paramlist>
            <param name="name" value="V_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="860002714" classid="Port" x="-72" y="54">
          <paramlist>
            <param name="name" value="DBlk_Gr" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="690734566" classid="Port" x="72" y="0">
          <paramlist>
            <param name="name" value="GS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="771900447" classid="Port" x="-72" y="18">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1559179960" classid="Port" x="-72" y="0">
          <paramlist>
            <param name="name" value="I_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="65383120" classid="Port" x="-72" y="36">
          <paramlist>
            <param name="name" value="Q_GSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="124990230" x="-72" y="-18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="898047187" x="-62" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1611120123" x="-62" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="652628778" x="-55" y="-17">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1865329276" x="-55" y="53">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk_Gr" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="502064179" x="-62" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1260012652" x="-62" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1192704119" x="-72" y="54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1608613215" x="-55" y="17">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1454957421" x="-55" y="0">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="944071836" x="72" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="903381926" x="-62" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="350569385" x="-62" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="67764553" x="-72" y="18">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1863439906" x="-62" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2020567825" x="-62" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="286578130" x="-72" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1818162711" x="1" y="24">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2050918422" x="1" y="6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="613295352" x="1" y="-12">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Grid " />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1119402738" x="-57" y="-56" w="114" h="119">
          <paramlist>
            <param name="color" value="black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="black" />
            <param name="fill_bg" value="black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="2049738979" x="-37" y="-51" w="76" h="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="707267908" x="2" y="-37">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PSCAD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="177588966" x="-55" y="35">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Qac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="609166233" x="-62" y="31">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="319720473" x="-62" y="41">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="253696783" x="-72" y="36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="75190367" x="31" y="2">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="DFIG_Converters_Avg" group="" url="" version="" build="" crc="35115090" instances="1" key="" view="false" date="1782113158" id="1082555679">
      <paramlist>
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="420" h="730" splitter="75">
        <category name="General" visible="true">
          <cond />
          <parameter desc="System MW at PCC" name="Pbase" group="2. Machine parameters" unit="MW" min="0.0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.9 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine rating" name="Mrating" group="2. Machine parameters" unit="MVA" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[5.1 [MVA]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Filter Calculation (0-table, 1-calc)" name="Filter_Calc" group="3. Filter Parameters" unit="" min="0" max="1" content_type="Literal" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="3. Filter Parameters" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[540]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="freq" group="1. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Voltage on high side of TRF (rated value)" name="Vhv" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[33 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cfilter" name="Cfilter_in" group="3. Filter Parameters" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[700 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cdamp" name="Cdamp_in" group="3. Filter Parameters" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[700 [uF]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ldamp" name="Ldamp_in" group="3. Filter Parameters" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.000621 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rdamp" name="Rdamp_in" group="3. Filter Parameters" unit="ohm" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.332 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Machine terminal voltage" name="M_kv" group="2. Machine parameters" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[M_kv]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Rst_pu" desc="Stator Resistance" content_type="Constant" min="0" max="" unit="pu" group="2. Machine parameters" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.0054 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Slip_max" name="Slip_max" group="2. Machine parameters" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.3]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Stator/Rotor Turns Ratio" name="TRN" group="2. Machine parameters" unit="MVA" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[TRN]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Grid-side converter" visible="true">
          <cond />
          <parameter desc="Stator Converter De-block " name="DBlk_Gr" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DBlk_Gr]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Grid converter rated MVA" name="Sbase_Gsc" group="1. General" unit="MVA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vac_Gsc" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.45]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_Gsc_pu" group="1. General" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Converter reactor - Rotor side conv." name="Lconv_Gsc" group="1. General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.000631 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Cfreq_Gsc" desc="Carrier frequency as multiple of fundamental" group="1. General" helpmode="Append" content_type="Constant" intent="Input" min="" max="" unit="Hz" dim="1">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
        <category name="Rotor-side converter" visible="true">
          <cond />
          <parameter desc="Rotor Converter De-block " name="DBlk_Rtr" group="1. General" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[DBlk_Rtr]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rotor converter rated MVA" name="Sbase_Rtr" group="1. General" unit="MVA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage" name="Vac_Rsc" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.69 [kV]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Active power order " name="Pref_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Pref_pu]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_Rsc_pu" group="1. General" unit="pu" min="0.0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Cfreq_Rsc" desc="Carrier frequency as multiple of fundamental Rotor" group="1. General" helpmode="Append" content_type="Constant" intent="Input" min="" max="" unit="Hz" dim="1">
            <value><![CDATA[67]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="RABC" x="126" y="108" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ctrl" x="108" y="-72" dim="7" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="SABC" x="-54" y="108" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VI_m" x="144" y="-72" dim="15" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="87" y="-48" width="86" height="94" stroke="Black" stroke-dasharray="none" stroke-width="0.8" fill-style="Solid" fill-fg="Yellow" fill-bg="Yellow" port="" />
        <rect x="-101" y="-48" width="85" height="94" stroke="Black" stroke-dasharray="none" stroke-width="0.8" fill-style="Solid" fill-fg="Yellow" fill-bg="Yellow" port="" />
        <line x1="144" y1="-72" x2="144" y2="-47" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="144" y1="-49" x2="148" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="144" y1="-49" x2="140" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="103" y="99" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[RABC]]></text>
        <text x="-34" y="97" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SABC]]></text>
        <line x1="108" y1="-49" x2="105" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="108" y1="-49" x2="112" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="108" y1="-72" x2="108" y2="-47" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <rect x="7" y="-28" width="22" height="51" stroke="Navy" stroke-dasharray="none" stroke-width="0.8" fill-style="Hollow" fill-fg="White" fill-bg="" port="" />
        <line x1="43" y1="28" x2="52" y2="28" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="42" y1="-29" x2="52" y2="-29" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="47" y1="-24" x2="47" y2="-33" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="19" y1="33" x2="19" y2="22" stroke="Navy" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="18" y1="-28" x2="18" y2="-38" stroke="Navy" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="38" y="-54" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC Link System]]></text>
        <text x="169" y="88" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Protection]]></text>
        <text x="170" y="74" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Crowbar]]></text>
        <line x1="126" y1="75" x2="139" y2="75" stroke="Black" stroke-dasharray="none" stroke-width="0.8" port="" />
        <rect x="140" y="63" width="60" height="33" stroke="Navy" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <line x1="119" y1="53" x2="133" y2="66" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="118" y1="55" x2="132" y2="68" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="120" y1="51" x2="134" y2="64" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-60" y1="54" x2="-46" y2="67" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-62" y1="58" x2="-48" y2="71" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-61" y1="56" x2="-47" y2="69" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="133" y="-18" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Rotor Side]]></text>
        <text x="-63" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Converter]]></text>
        <text x="133" y="-2" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Converter]]></text>
        <text x="-62" y="-17" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Grid Side]]></text>
        <text x="-62" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[& Controls]]></text>
        <text x="134" y="16" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[& Controls]]></text>
        <line x1="-54" y1="107" x2="-54" y2="46" stroke="Black" stroke-dasharray="none" stroke-width="0.8" port="" />
        <line x1="50" y1="-5" x2="62" y2="-5" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="50" y1="1" x2="62" y2="1" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="56" y1="34" x2="56" y2="1" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="56" y1="-5" x2="56" y2="-38" stroke="Green" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="88" y1="-38" x2="-16" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="87" y1="34" x2="-16" y2="34" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="126" y1="107" x2="126" y2="46" stroke="Black" stroke-dasharray="none" stroke-width="0.8" port="" />
        <text x="95" y="-61" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Ctrl]]></text>
        <text x="-107" y="86" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Filter]]></text>
        <rect x="-113" y="53" width="42" height="46" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <line x1="-54" y1="78" x2="-71" y2="78" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <text x="-86" y="78" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <text x="-100" y="69" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[AC]]></text>
        <text x="21" y="-11" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Chopper]]></text>
        <text x="76" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Cap]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="3229" scrolly="720">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:Grid_side_Controls" id="1812254952" x="1530" y="648" w="148" h="123" z="750" orient="0" defn="Type3_Ave_Nov_2018:Grid_side_Controls" link="-1" q="4">
          <paramlist link="-1" name="" crc="20079483">
            <param name="Cfreq" value="90" />
            <param name="Tid" value="0.1" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Tiq" value="0.1" />
            <param name="Kpd" value="0.04444" />
            <param name="Kpq" value="0.04444" />
            <param name="Kp_Q" value="Kp_Q" />
            <param name="freq" value="freq" />
            <param name="Ti_Q" value="Ti_Q" />
            <param name="freq_cutoff" value="freq_cutoff" />
            <param name="Sbase" value="Mmva" />
            <param name="Vacbase" value="Vacbase" />
            <param name="Lvsc" value="Lconv" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Dblk" value="Dblk" />
            <param name="P_ord" value="Edc_ord" />
            <param name="Q_ord" value="Q_ord" />
            <param name="TidS" value="TidS" />
            <param name="TiqS" value="TiqS" />
            <param name="KpdS" value="KpdS" />
            <param name="KpqS" value="KpqS" />
            <param name="Kp_Edc" value="Kp_Edc" />
            <param name="Ti_Edc" value="Ti_Edc" />
            <param name="Edc_ord" value="Edc_ord" />
            <param name="Lconv" value="Lconv_Gsc" />
            <param name="Ki_PLL_Gr" value="Ki_PLL_Gr" />
            <param name="Kp_PLL_Gr" value="Kp_PLL_Gr" />
            <param name="I_limit" value="Imax_Rsc_pu" />
            <param name="Slip_max" value="Slip_max" />
            <param name="Mmva" value="Mmva" />
            <param name="Sbase_grid" value="Sbase_grid" />
            <param name="Sbase_Grd" value="Sbase_Grd" />
            <param name="Vac_Gsc" value="Vac_Gsc" />
            <param name="Imax_pu" value="Imax_Gsc_pu" />
            <param name="Sbase_Gsc" value="Sbase_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1137689011" x="180" y="1674" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1238482359" x="252" y="1674" w="70" h="38" z="710" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ecap_Det" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663349" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="1674" w="82" h="10" orient="0" id="1012272685">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="831966398" name="" x="900" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1197247878" x="936" y="360" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="674213559" x="936" y="396" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="882" y="162" w="10" h="280" orient="0" id="1014621740">
          <vertex x="0" y="0" />
          <vertex x="0" y="270" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1065182185" x="936" y="216" w="24" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1887144183" x="900" y="432" w="25" h="22" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1687049009" x="900" y="396" w="25" h="22" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="770401317" x="900" y="360" w="25" h="22" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="582889613" x="900" y="324" w="25" h="22" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2048250085" x="900" y="216" w="25" h="22" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1224471576" x="198" y="144" w="83" h="22" z="20" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ctrl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="255257012" x="2628" y="540" w="32" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CTRL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1158102353" name="" x="900" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:rtcbranch" id="621087415" x="1566" y="972" w="40" h="20" z="440" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lconv_Gsc" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="874056364" x="2574" y="972" w="32" h="31" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="RABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="631770386" x="1386" y="666" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="621951948" x="1386" y="630" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="356176964" x="1386" y="648" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iconv" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029707962" name="" x="1386" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1282355912" name="" x="1386" y="648" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1313010709" name="" x="1386" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="963620035" name="" x="1386" y="684" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1935758463" name="" x="1386" y="702" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="762764897" name="" x="1638" y="666" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="559375039" name="" x="1710" y="684" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2072592075" name="" x="1638" y="702" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1583695936" name="" x="1620" y="702" w="28" h="64" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-18" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="845451907" x="1638" y="702" w="25" h="22" z="780" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="748767490" x="1638" y="684" w="25" h="22" z="770" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="627527454" x="1638" y="666" w="25" h="22" z="760" orient="0" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmeter" defn="master:voltmeter" id="24775804" x="2052" y="972" w="32" h="40" z="470" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="26842314">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="714336128" x="1386" y="684" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_GS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="690757525" x="1440" y="972" w="32" h="31" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="SABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1969005144" x="2502" y="972" w="88" h="96" z="530" orient="0" defn="master:multimeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02" />
            <param name="Freq" value="60.0" />
            <param name="Dis" value="1" />
            <param name="CurI" value="I_RS" />
            <param name="VolI" value="V_RS" />
            <param name="P" value="P_RS" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.05155" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1358783728" x="2646" y="1188" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289601422" x="2448" y="1152" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="841073715" x="2610" y="1242" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="950864575" name="" x="2574" y="1242" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1923927380" name="" x="2484" y="1242" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="763515411" x="2484" y="1242" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="860215107" x="2538" y="1242" w="40" h="22" z="660" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1628087743" x="2466" y="684" w="25" h="22" z="900" orient="4" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2147030843" x="2466" y="702" w="25" h="22" z="890" orient="4" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1687811530" x="2466" y="720" w="25" h="22" z="880" orient="4" defn="master:datatap" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="46282736" name="" x="2484" y="702" w="46" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="149832043" name="" x="2700" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1939960784" x="2700" y="666" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_RS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="831115993" name="" x="2700" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="68695316" x="2700" y="684" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1177581880" name="" x="2700" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="903723560" name="" x="2610" y="576" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="789266653" x="2700" y="702" w="32" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="158634354" x="2484" y="396" w="144" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[ROTOR SIDE]]></Sticky>
        <Sticky classid="Sticky" id="1123843189" x="990" y="468" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[GRID SIDE]]></Sticky>
        <User classid="UserCmp" name="master:import" id="55236454" x="666" y="288" w="111" h="22" z="80" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="417310991" x="414" y="288" w="104" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1418835947" x="180" y="504" w="132" h="22" z="320" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1371651709" x="414" y="342" w="111" h="22" z="140" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1486877907" x="180" y="306" w="83" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1800461354" x="414" y="324" w="104" h="22" z="90" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vac_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1580935776" x="414" y="306" w="118" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1448108759" x="666" y="342" w="104" h="22" z="170" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="362490802" x="180" y="414" w="97" h="22" z="210" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="668773973" x="180" y="360" w="90" h="22" z="120" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pbase" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="273555364" x="180" y="396" w="83" h="22" z="190" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="M_kv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="219652341" x="180" y="522" w="125" h="22" z="340" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfilter_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="726070560" x="180" y="540" w="111" h="22" z="350" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="858681049" x="180" y="558" w="111" h="22" z="360" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ldamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="529129206" x="180" y="576" w="111" h="22" z="370" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="792948274" name="" x="396" y="1404" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1918409259" x="360" y="1404" w="76" h="34" z="860" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="274506338" x="450" y="1080" w="76" h="34" z="820" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1498976071" name="" x="486" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="16719780" x="432" y="1404" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="722853440" name="" x="180" y="1458" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="713029806" name="" x="108" y="1404" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1093980326" x="180" y="1458" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="919001814" x="108" y="1404" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1903604813" name="" x="216" y="1404" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1316869244" x="180" y="1404" w="76" h="56" z="840" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="769807544" x="288" y="1404" w="76" h="34" z="850" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="638549815" x="180" y="1314" w="76" h="56" z="830" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1384598231" x="144" y="1350" w="69" h="19" z="590" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="993448520" x="108" y="1314" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="69337660" name="" x="108" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1083584304" x="288" y="1314" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="245865013" name="" x="216" y="1314" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1237804028" name="" x="216" y="1260" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1342834004" x="288" y="1260" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1779164374" name="" x="108" y="1260" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2031995423" x="180" y="1260" w="76" h="34" z="550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="275964261" x="108" y="1260" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="206941405" x="522" y="1080" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="796304446" x="306" y="1080" w="69" h="19" z="410" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="442032139" name="" x="378" y="1170" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1422339970" x="378" y="1080" w="76" h="56" z="810" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1811465011" x="342" y="1206" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1392958209" x="342" y="1170" w="76" h="53" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1769235462" x="270" y="1170" w="76" h="34" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="430261551" x="198" y="1206" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq_cutoff" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1070922530" x="198" y="1170" w="76" h="53" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="543877578" x="126" y="1170" w="69" h="19" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2070678024" x="684" y="1098" w="79" h="88" z="990" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="728128414" x="684" y="1134" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="131844294" x="720" y="1098" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="421022886" x="594" y="1098" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="715710292" x="594" y="1062" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="586836934" name="" x="594" y="1062" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="301641801" name="" x="594" y="1098" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="331883737" x="180" y="486" w="132" h="22" z="310" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1323551979" name="" x="594" y="1206" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="112422379" name="" x="594" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="307150954" x="594" y="1170" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="211287501" x="594" y="1206" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1868128655" x="720" y="1206" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1559325053" x="684" y="1242" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="19464974" x="684" y="1206" w="79" h="88" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="603055681" x="684" y="1314" w="79" h="88" z="940" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1157007381" x="684" y="1350" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="667593677" x="720" y="1314" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655437099" x="594" y="1314" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="345289399" x="594" y="1278" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="140812256" name="" x="594" y="1278" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="632179833" name="" x="594" y="1314" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1754253696" name="" x="594" y="1422" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="854825378" name="" x="594" y="1386" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1597790390" x="594" y="1386" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2129498850" x="594" y="1422" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1230897232" x="720" y="1422" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="345325067" x="684" y="1458" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="647621261" x="684" y="1422" w="79" h="88" z="930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="157386168" x="72" y="972" w="234" h="54" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[FILTER CALCULATION]]></Sticky>
        <User classid="UserCmp" defn="master:varrlc" id="1800397089" x="2124" y="972" w="50" h="46" z="490" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="DC_cap" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:Chopper" id="404164460" x="1980" y="1044" w="65" h="93" z="970" orient="4" defn="Type3_Ave_Nov_2018:Chopper" link="-1" q="4">
          <paramlist link="-1" name="" crc="49844165">
            <param name="Name" value="" />
            <param name="Vdc_chop_on" value="Vdc_chop_on" />
            <param name="Vdc_chop_off" value="Vdc_chop_off" />
            <param name="R_chopper" value="R_chopper" />
          </paramlist>
          <paramlist link="52013063" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="1224918195" name="">
            <param name="ymin" value="-0.5" />
            <param name="ymax" value="1.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:Crowbar_prot" id="331637860" x="2538" y="1116" w="86" h="129" z="950" orient="4" defn="Type3_Ave_Nov_2018:Crowbar_prot" link="-1" q="4">
          <paramlist link="-1" name="" crc="35729541">
            <param name="Name" value="" />
            <param name="Vdc_crowbar_on" value="Vdc_crowbar_on" />
            <param name="Vdc_crowbar_off" value="Vdc_crowbar_off" />
            <param name="Time_crowbar" value="Time_crowbar" />
            <param name="Ir_limit" value="Icrow_bar" />
            <param name="Rcrow" value="Rcrow" />
            <param name="Lcrow" value="Lcrow" />
            <param name="Crow_Enab" value="Crow_Enab" />
          </paramlist>
          <paramlist link="1698219285" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="481073532" name="">
            <param name="ymin" value="-0.2" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="608588017" name="">
            <param name="ymin" value="-0.1" />
            <param name="ymax" value="0.1" />
          </paramlist>
          <paramlist link="1954413673" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1547635552" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1464510755" name="" x="2484" y="1116" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="882146439" name="" x="2484" y="1134" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2099009003" x="1386" y="702" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="398935661" x="2610" y="774" w="40" h="22" z="400" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="826512305" x="2628" y="738" w="60" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="2101548037" x="2538" y="756" w="76" h="52" z="800" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="83433282" name="" x="2628" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1000486937" x="2646" y="774" w="18" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="44510969" x="2700" y="630" w="88" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_CrowRtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1448835057" x="2448" y="1134" w="32" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1317746357" name="" x="2484" y="1152" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2049732488" x="666" y="378" w="132" h="22" z="230" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Imax_Rsc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="774804157" x="180" y="1764" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="800717785" x="252" y="1764" w="42" h="38" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="I_RS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663351" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2071063551" name="" x="180" y="1764" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1329551524" name="" x="180" y="1818" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1777678257" x="252" y="1818" w="42" h="38" z="730" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V_RS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663354" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2034773701" x="180" y="1818" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_RS" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650609593" name="" x="2646" y="774" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1196729683" x="972" y="324" w="60" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Synch_St" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="2010420107" x="936" y="324" w="40" h="19" z="200" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1789842771" name="" x="936" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1342908354" x="198" y="126" w="83" h="22" z="10" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VI_m" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1217795452" x="2574" y="576" w="32" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VI_m" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="502726431" name="" x="2574" y="576" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="478170257" name="" x="2700" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="54" y="1566" w="396" h="54" id="1008981305" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Signals for plotting ]]></Sticky>
        <Wire classid="WireOrthogonal" id="541345623" name="" x="2574" y="972" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1990625468" name="" x="2538" y="1062" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1983454624" name="" x="1800" y="954" w="478" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="468" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2133884135" name="" x="1548" y="972" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="470291702" name="" x="2052" y="972" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="970386685" name="" x="2052" y="1008" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1289000639" name="" x="2124" y="1008" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="431118395" name="" x="2124" y="972" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1418597568" x="2304" y="756" w="23" h="130" z="920" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2304" y="774" w="10" h="28" orient="0" id="43035498">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="720" w="154" h="10" orient="0" id="1540892314">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="702" w="154" h="10" orient="0" id="1437313411">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="684" w="154" h="10" orient="0" id="1953312994">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1290038413" x="2412" y="756" w="40" h="19" z="910" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2520" y="756" w="82" h="10" orient="0" id="1052142216" layer="">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1209989380" x="2412" y="684" w="24" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vra" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1843312075" x="2412" y="702" w="24" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="195144490" x="2412" y="720" w="24" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="473911601" x="2304" y="828" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ref_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2066749109" name="" x="1764" y="828" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1586780828" x="1620" y="720" w="52" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1620" y="720" w="64" h="10" orient="0" id="1669077789" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1675422073" x="1710" y="720" w="40" h="19" z="390" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="1" />
            <param name="OType" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1923218247" x="1710" y="666" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VrefGS_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="241942779" x="1710" y="684" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VrefGS_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="42326252" x="1710" y="702" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VrefGS_c" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1746" y="666" w="46" h="10" orient="0" id="2105869401">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="684" w="46" h="10" orient="0" id="1208856123">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="702" w="46" h="10" orient="0" id="225010821">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="720" w="46" h="10" orient="0" id="272421988">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1764" y="774" w="10" h="28" orient="0" id="262013404">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1270255518" x="1764" y="828" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ref_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="1078410415" x="1764" y="738" w="23" h="130" z="790" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2109063435" name="" x="2304" y="828" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:voltmetergnd" id="1722324693" x="1620" y="972" w="38" h="31" z="450" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="Econv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="1890901965" x="1638" y="972" w="40" h="26" z="460" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="119264497">
            <param name="Name" value="Iconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1313344717" x="1494" y="972" w="102" h="96" z="420" orient="0" defn="master:multimeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="V_GS" />
            <param name="P" value="" />
            <param name="Q" value="Q_GS" />
            <param name="Vrms" value="VsRMSpu" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="-0.04702" />
            <param name="Qd" value="-0.0002978" />
            <param name="Vd" value="0.6893" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="713760793" name="" x="1440" y="972" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="363364212" name="" x="1638" y="972" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1250018319" name="" x="2376" y="972" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="202819734" x="180" y="1872" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1562798623" x="252" y="1872" w="49" h="38" z="740" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iconv" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663357" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2042622161" name="" x="180" y="1872" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1030844855" x="180" y="450" w="76" h="22" z="280" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="TRN" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="808221477" x="180" y="432" w="111" h="22" z="250" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Slip_max" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:Filter" id="1981116639" x="1530" y="1116" w="56" h="57" z="540" orient="0" defn="Type3_Ave_Nov_2018:Filter" link="-1" q="4">
          <paramlist link="-1" name="" crc="84973360">
            <param name="Filter_Calc" value="Filter_Calc" />
            <param name="Ldamp_in" value="Ldamp_in" />
            <param name="Cfilter_in" value="Cfilter_in" />
            <param name="Cdamp_in" value="Cdamp_in" />
            <param name="Rdamp_in" value="Rdamp_in" />
            <param name="freq_cutoff" value="freq_cutoff" />
            <param name="Lconv" value="Lconv_Gsc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="539601262" name="" x="1530" y="1080" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1881837176" name="" x="1890" y="1098" w="298" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="181001870" name="" x="1980" y="990" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="93974598" name="" x="936" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1088373978" x="936" y="432" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vpcc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1650128326" name="" x="2088" y="1278" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="338911488" x="2124" y="1278" w="74" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap_fltrd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1522129913" name="" x="1962" y="1278" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="2013051167" x="2052" y="1278" w="76" h="34" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.005 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1545106074" x="1962" y="1278" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="999565595" x="1926" y="1044" w="74" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap_fltrd" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1670997637" name="" x="1944" y="1044" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="141848602" x="2448" y="1116" w="74" h="21" z="1" orient="2" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap_fltrd" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1525215652" x="666" y="306" w="118" h="22" z="100" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Rtr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1418847871" x="414" y="396" w="132" h="22" z="220" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Imax_Gsc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1491519619" x="666" y="324" w="104" h="22" z="150" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vac_Rsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="242665564" x="180" y="324" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vhv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1030193001" x="414" y="414" w="118" h="22" z="260" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lconv_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="881641331" name="" x="900" y="396" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1105384915" x="2610" y="576" w="46" h="22" z="380" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="7" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2066516839" name="" x="2628" y="558" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Sticky classid="Sticky" id="1054361800" x="126" y="72" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Ports]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1464977871" x="882" y="162" w="32" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ctrl" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1184609324" x="126" y="180" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Parameters]]></Sticky>
        <Sticky classid="Sticky" id="1867818339" x="126" y="234" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[General]]></Sticky>
        <Sticky classid="Sticky" id="998699961" x="342" y="234" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Grid side converter]]></Sticky>
        <Sticky classid="Sticky" id="1390935401" x="558" y="234" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Rotor side converter]]></Sticky>
        <Line classid="Divider" id="1172947971" name="" x="54" y="936" w="774" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="355607243" name="" x="828" y="36" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="244921537" name="" x="54" y="36" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="2092382825" name="" x="54" y="36" w="774" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="301053634" name="" x="54" y="954" w="0" h="594" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="940212558" name="" x="828" y="1548" w="-774" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="189980331" name="" x="828" y="954" w="-774" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1739354396" name="" x="828" y="954" w="0" h="594" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1409134233" x="2484" y="756" w="88" h="21" z="1" orient="4" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_CrowRtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:zminusone" id="422655372" x="2574" y="1188" w="76" h="11" z="1010" orient="6" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Unused" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="867819632" name="" x="2610" y="1188" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="876390453" x="180" y="378" w="104" h="22" z="160" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Mrating" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="120289882" x="972" y="288" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S2TMODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="925193741" name="" x="936" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="92039376" x="936" y="288" w="40" h="19" z="130" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1943060848" x="900" y="288" w="25" h="22" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1589837004" x="414" y="432" w="118" h="22" z="290" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfreq_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="663523980" x="666" y="396" w="118" h="22" z="270" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfreq_Rsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:ConvBridge_Avg" id="1371815381" x="2322" y="972" w="117" h="95" z="980" orient="4" defn="Type3_Ave_Nov_2018:ConvBridge_Avg" link="-1" q="4">
          <paramlist link="-1" name="" crc="70852804">
            <param name="Rconv" value="0.0005" />
            <param name="Vdc_base" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:ConvBridge_Avg" id="1553354658" x="1746" y="972" w="117" h="95" z="1000" orient="0" defn="Type3_Ave_Nov_2018:ConvBridge_Avg" link="-1" q="4">
          <paramlist link="-1" name="" crc="70852804">
            <param name="Rconv" value="0.0005" />
            <param name="Vdc_base" value="Vdc_base" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1885750198" x="900" y="540" w="396" h="414" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Grid side converter & controls:
The grid side converter is in charge of controlling the DC link voltage and reactive power.The reactive power control in this converter is normally set to inject zero Q 

The inputs to the controller are:
- The current and voltage of converter terminal (Iconv and V_GS) measured at the terminal of converter 
- The dc link voltage Ecap 
- The reactive power (Q_GS) at the terminal of converter 
- The enabling signal (DBlk_Gr) dictates the time when the controllers starts ]]></Sticky>
        <Sticky classid="Sticky" id="483028172" x="2754" y="468" w="396" h="306" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="4" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Rotor side converter & controls:
This converter is in charge of controlling active and reactive power.
 
The inputs of the controller are:
- The current and voltage of rotor (I_RS and V_RS) measured at the terminal of converter 
- The dc link voltage Ecap 
- The enabling signal (DBlk_CrowRtr) that dictates the time when the controllers start operating 

]]></Sticky>
        <Sticky classid="Sticky" id="810162821" x="1836" y="756" w="360" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[If the dc link voltage (Ecap) reaches to a certain limit (Vdc_chop_on) the coper will activated to reduce the voltage level

]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="1746" y="756" w="46" h="10" orient="0" id="180864440">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1746" y="738" w="46" h="10" orient="0" id="85624005">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2099527536" x="1710" y="756" w="32" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2031751780" x="1710" y="738" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfreq_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1434064700" x="2358" y="756" w="66" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfreq_Rsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="592368978" x="2358" y="774" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2322" y="756" w="46" h="10" orient="0" id="924409293">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2322" y="774" w="46" h="10" orient="0" id="214739627">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1593541973" name="" x="2412" y="756" w="100" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-90" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1783882377" name="" x="1980" y="1080" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="566687105" x="1764" y="918" w="46" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ref_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1139622285" x="2304" y="918" w="38" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ref_M" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1920372033" name="" x="1674" y="972" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="221447686" name="" x="2178" y="1098" w="100" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="90" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2102845083" name="" x="1890" y="1098" w="100" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-90" y="-108" />
        </Wire>
        <User classid="UserCmp" name="Type3_Ave_Nov_2018:Rotor_side_Controls" id="383969261" x="2592" y="738" w="148" h="141" z="870" orient="4" defn="Type3_Ave_Nov_2018:Rotor_side_Controls" link="-1" q="4">
          <paramlist link="-1" name="" crc="52680264">
            <param name="Name" value="" />
            <param name="TidS" value="TidS" />
            <param name="TiqS" value="TiqS" />
            <param name="Ti_vdref" value="Ti_vdref" />
            <param name="Ti_vqref" value="Ti_vqref" />
            <param name="Kp_vdref" value="Kp_vdref" />
            <param name="Kp_vqref" value="Kp_vqref" />
            <param name="Ti_Idref" value="Ti_Idref" />
            <param name="Ti_Iqref" value="Ti_Iqref" />
            <param name="Kp_Idref" value="Kp_Idref" />
            <param name="Kp_Iqref" value="Kp_Iqref" />
            <param name="M_kv" value="M_kv" />
            <param name="Mmva" value="Pbase" />
            <param name="Rst_pu" value="Rst_pu" />
            <param name="Sbase" value="0.3 [MVA]" />
            <param name="Fsys" value="60 [Hz]" />
            <param name="freq" value="freq" />
            <param name="Cfreq" value="33" />
            <param name="Vdc_base" value="Vdc_base" />
            <param name="Q_ref_pu" value="P_ref_pu" />
            <param name="P_ref_pu" value="P_ref_pu" />
            <param name="Qref_pu" value="Qref_pu" />
            <param name="Pref_pu" value="Pref_pu" />
            <param name="Kpq_R" value="Kpq_R" />
            <param name="Tiq_R" value="Tiq_R" />
            <param name="Kpd_R" value="Kpd_R" />
            <param name="Tid_R" value="Tid_R" />
            <param name="Kp_P" value="Kp_P" />
            <param name="Ti_P" value="Ti_P" />
            <param name="Kp_Q_R" value="Kp_Q_R" />
            <param name="Ti_Q_R" value="Ti_Q_R" />
            <param name="DBlk_Rtr" value="DBlk_Rtr" />
            <param name="Vacbase" value="Vacbase" />
            <param name="Ti_PLL_DFIG" value="Ti_PLL_DFIG" />
            <param name="Kp_PLL_DFIG" value="Kp_PLL_DFIG" />
            <param name="Kpq_st" value="Kpq_st" />
            <param name="Tiq_st" value="Tiq_st" />
            <param name="Kpd_st_1" value="Kpd_st" />
            <param name="Tid_st" value="Tid_st" />
            <param name="Kpd_st" value="Kpd_st" />
            <param name="Slip_max" value="Slip_max" />
            <param name="TRN" value="TRN" />
            <param name="Sbase_Rtr" value="Sbase_Rtr" />
            <param name="Vac_Rsc" value="Vac_Rsc" />
            <param name="Imax_pu" value="Imax_Rsc_pu" />
            <param name="Ki_PLL_DFIG" value="Ki_PLL_DFIG" />
            <param name="Ki_PLL_Gr" value="Ki_PLL_Gr" />
            <param name="Ti_PLL_Gr" value="Ki_PLL_Gr" />
            <param name="Vcollector" value="Vcollector" />
            <param name="Vhv" value="Vhv" />
            <param name="Kpd_PCC" value="Kpd_PCC" />
            <param name="Tid_PCC" value="Tid_PCC" />
            <param name="Kpq_PCC" value="KpQ_PCC" />
            <param name="Tiq_PCC" value="TiQ_PCC" />
            <param name="KTi_PLL_Gr" value="Ki_PLL_Gr" />
            <param name="Kp_PLL_Gr" value="Kp_PLL_Gr" />
            <param name="KpP_PCC" value="KpP_PCC" />
            <param name="TiP_PCC" value="TiP_PCC" />
            <param name="KpQ_PCC" value="KpQ_PCC" />
            <param name="TiQ_PCC" value="TiQ_PCC" />
            <param name="Pbase" value="Pbase" />
            <param name="Mrating" value="Mrating" />
            <param name="Pitch_0" value="0.0" />
            <param name="Pref_pu_1" value="Pref_pu" />
            <param name="Kp_Vac" value="Kp_Vac" />
            <param name="untitled" value="0" />
            <param name="Ti_Vac" value="Ti_Vac" />
            <param name="VacMax_pu" value="VacMax_pu" />
            <param name="VacMin_pu" value="VacMin_pu" />
            <param name="qmode" value="qmode" />
            <param name="Vac_ord_pu" value="Vac_ord_pu" />
            <param name="lvpnt1" value="0.8" />
            <param name="lvpnt0" value="0.0" />
            <param name="Tfltr" value="0.02" />
            <param name="Trv" value="0.02" />
            <param name="Vdip" value="0.9" />
            <param name="Vup" value="1.1" />
            <param name="dbd1" value="-0.1" />
            <param name="dbd2" value="0.1" />
            <param name="Kqv" value="5" />
            <param name="Iqh1" value="1.0" />
            <param name="Iql1" value="-1.0" />
            <param name="Sbase_Str" value="Vhv" />
          </paramlist>
          <paramlist link="2035759643" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <paramlist link="300387951" name="">
            <param name="xmin" value="19.8222222222" />
            <param name="xmax" value="21.0222222222" />
          </paramlist>
          <paramlist link="1835573736" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2.5" />
          </paramlist>
          <paramlist link="1037915185" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="30" />
          </paramlist>
          <paramlist link="1669021241" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
        </User>
        <grouping />
        <Sticky classid="Sticky" id="373884538" x="1836" y="306" w="396" h="198" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[The average model:
This model consists of equivalent current and voltage sources. 
It does not require switching (i.e. non-switching) therefore the solution time step can be increased significantly compared to the detailed one. 
]]></Sticky>
        <Frame classid="ControlFrame" name="" x="2592" y="1008" w="216" h="126" id="1181109010" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1601850346" name="Maximum rotor Current" link="1161285453" />
          <Control classid="Slider" id="623096432" name="Time_crowbar" link="1814662385" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="2718" y="1170" w="72" h="126" id="1177723275" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="54,432" />
            <param name="state" value="1" />
            <param name="title" value="Crow Bar" />
          </paramlist>
          <Control classid="Switch" id="2081848925" name="Crow bar enable (1), disable (0)" link="1366580713" />
        </Frame>
        <User classid="UserCmp" name="master:var_switch" defn="master:var_switch" id="1366580713" x="2808" y="1224" w="228" h="51" z="670" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="43653901">
            <param name="Name" value="Crow bar enable (1), disable (0)" />
            <param name="Group" value="$(GROUP) : Controls" />
            <param name="Display" value="0" />
            <param name="Value" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="771966968" x="2880" y="1224" w="66" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Crow_Enab" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2016168306" name="" x="2844" y="1224" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1161285453" x="2826" y="1116" w="150" h="51" z="600" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Maximum rotor Current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="15" />
            <param name="Min" value="0.5" />
            <param name="Value" value="2.8" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="401523937" x="2898" y="1116" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Icrow_bar" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1934877059" name="" x="2862" y="1116" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="719503648" name="" x="2862" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="200099696" x="2898" y="1062" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Time_crowbar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1814662385" x="2826" y="1062" w="88" h="51" z="570" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Time_crowbar" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.25" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.06" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1046868630" x="2700" y="1332" w="186" h="33" z="680" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="DC crowbar on voltage [kV]" />
            <param name="Value" value="1.75" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="189600094" name="" x="2736" y="1332" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1238324383" x="2808" y="1332" w="102" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_crowbar_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="59261267" x="2808" y="1368" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rcrow" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="511201546" name="" x="2736" y="1368" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="261202557" x="2700" y="1368" w="172" h="33" z="690" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Crowbar Resistance [ohm]" />
            <param name="Value" value="0.001" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1768232215" x="2808" y="1404" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lcrow" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="320382272" name="" x="2736" y="1404" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="862286023" x="2700" y="1404" w="158" h="33" z="700" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Crowbar Inductance [H]" />
            <param name="Value" value="40e-3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="912689696" x="2250" y="1188" w="94" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_chopper_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="626721820" x="1818" y="1224" w="172" h="33" z="610" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Chopper Off voltage [pu]" />
            <param name="Value" value="1.11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1574351029" name="" x="1854" y="1224" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1238565781" x="2016" y="1224" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_chop_off" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="707576653" x="2016" y="1152" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_chop_on" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1712461839" name="" x="1854" y="1152" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1619656148" x="1818" y="1152" w="172" h="33" z="560" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Chopper on voltage  [pu]" />
            <param name="Value" value="1.15" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="561670547" x="1944" y="1152" w="76" h="53" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1356293310" x="1944" y="1224" w="76" h="53" z="630" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1394948188" x="1872" y="1188" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1942994094" x="2178" y="1188" w="76" h="56" z="620" orient="0" link="-1" q="4">
