        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="14573364" x="450" y="666" w="25" h="22" z="880" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1424255183" x="450" y="684" w="25" h="22" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="732816010" x="450" y="702" w="25" h="22" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1336965436" x="486" y="666" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1833121493" x="486" y="684" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1624717624" x="486" y="702" w="66" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1037725012" x="702" y="648" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1292828789" x="666" y="612" w="60" h="22" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="10" />
            <param name="Dim" value="3" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1342736048" x="702" y="612" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1512094397" name="" x="666" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1971078723" x="450" y="1116" w="76" h="60" z="1220" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1020608287" name="" x="378" y="1116" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="702612279" x="3186" y="2610" w="56" h="38" z="1610" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqr_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663411" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1424714678" name="" x="3096" y="2610" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="795322893" name="" x="2772" y="360" w="172" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="32609155" name="" x="2610" y="468" w="172" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="162" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="461114168" name="" x="3312" y="360" w="136" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1334028957" name="" x="3186" y="468" w="136" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="126" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1687577780" name="" x="2142" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1862874609" x="1890" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Inom_Rtr_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="661602144" name="" x="486" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" id="615573758" x="576" y="1116" w="84" h="79" z="1440" orient="0" defn="Type3_Dlt_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpP" />
            <param name="Ti" value="TiP" />
            <param name="Kaw" value="1.0" />
            <param name="MaxOut" value="Id_lim_max" />
            <param name="MinOut" value="Id_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1483987552" x="540" y="1152" w="69" h="19" z="480" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="799692850" x="504" y="1062" w="40" h="22" z="470" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="956834339" name="" x="468" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="931086741" name="" x="540" y="1062" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="340874504" name="" x="342" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" id="2114272867" x="378" y="1476" w="84" h="79" z="1000" orient="0" defn="Type3_Dlt_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kp_Vac" />
            <param name="Ti" value="Ti_Vac" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="0.5" />
            <param name="MinOut" value="-0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1085165277" x="864" y="1152" w="69" h="19" z="500" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" id="1449321941" x="900" y="1116" w="84" h="79" z="1460" orient="0" defn="Type3_Dlt_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpd_R" />
            <param name="Ti" value="Tid_R" />
            <param name="Kaw" value="2" />
            <param name="MaxOut" value="Vd_lim_max" />
            <param name="MinOut" value="Vd_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1550603100" name="" x="918" y="1692" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" id="2030933728" x="954" y="1746" w="84" h="79" z="1310" orient="0" defn="Type3_Dlt_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="Kpq_R" />
            <param name="Ti" value="Tiq_R" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Vq_lim_max" />
            <param name="MinOut" value="Vq_lim_min" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1605780639" x="2646" y="198" w="36" h="51" z="150" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vmax" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1." />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1866851403" name="" x="864" y="1044" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1867674020" x="1440" y="1530" w="76" h="60" z="1400" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="193651242" name="" x="1476" y="1260" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1376825116" name="" x="1476" y="1530" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1120290134" x="972" y="1332" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1183218537" x="972" y="1458" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1q_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1215623169" name="" x="972" y="1332" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="47636859" x="1116" y="1386" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="533707959" x="1188" y="1386" w="76" h="60" z="980" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="910996512" name="" x="1116" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="187597415" x="1152" y="1422" w="69" h="19" z="590" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1690223006" name="" x="1296" y="1386" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1295076880" x="1350" y="1386" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Delta_w" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="643245088" x="1044" y="1332" w="76" h="56" z="1230" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1653459196" name="" x="1422" y="1332" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1683167739" name="" x="1422" y="1458" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="54082648" x="1044" y="1458" w="76" h="56" z="1270" orient="6" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1753677669" name="" x="972" y="1458" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2077871005" name="" x="3096" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1726775164" x="252" y="1476" w="76" h="58" z="970" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703041272" name="" x="180" y="1476" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="547006148" x="468" y="1476" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1694877859" x="198" y="1746" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963026475" x="378" y="1116" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="47012088" x="396" y="144" w="104" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="72" y="1422" w="72" h="162" id="1225791531" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="220194466" name="Vac_ref_pu" link="20919803" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="991005850" x="3096" y="2358" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="phisPLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="982544707" x="3096" y="2286" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1661268870" x="3096" y="2322" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsd_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1538335635" x="1386" y="1332" w="76" h="53" z="1250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="2142051744" x="1440" y="1260" w="76" h="60" z="1470" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="314032675" x="1386" y="1458" w="76" h="53" z="1280" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1982588820" name="" x="1350" y="1386" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452454368" name="" x="1386" y="1386" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Line classid="Divider" id="1144324070" name="" x="864" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="139610868" name="" x="288" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1025735931" name="" x="1728" y="18" w="0" h="900" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1849244886" name="" x="18" y="918" w="3654" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1170808967" x="3096" y="2718" w="80" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="vdref_st_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2069546899" name="" x="3096" y="2718" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="649425375" x="2898" y="2412" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="362678273" x="2952" y="2412" w="63" h="38" z="780" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imax_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="882353903" name="" x="2898" y="2412" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="293245672" x="936" y="486" w="432" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[
Reactive power injection priority during voltage disturbances, as required by most grid codes]]></Sticky>
        <Wire classid="WireOrthogonal" id="1747534194" name="" x="1098" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="2041923198" x="1134" y="630" w="76" h="58" z="1350" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="738455380" x="1062" y="594" w="76" h="34" z="360" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:square" id="501940002" x="1062" y="630" w="76" h="34" z="1340" orient="0" defn="master:square" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="98006721" name="" x="972" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="512121717" name="" x="972" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2103146209" name="" x="1314" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sqrt" id="1138286160" x="1206" y="630" w="76" h="34" z="1370" orient="0" defn="master:sqrt" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1830340220" x="972" y="594" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1097208274" x="1458" y="630" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1926293635" x="1530" y="630" w="76" h="34" z="1390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1499000017" name="" x="1566" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1528716147" x="1638" y="630" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="267659057" x="3222" y="288" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Imax_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655395304" x="3222" y="396" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1300827792" x="972" y="630" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="300387951" name="frame" x="1026" y="2268" w="702" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="2.922" />
            <param name="omarker" value="2.922" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1431261021" name="">
            <param name="xmin" value="19.8222222222" />
            <param name="xmax" value="21.0222222222" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1835573736" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1835573736" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="55764322" name="Pg_pu" link="1363475089" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="839230788" name="Pref_pu" link="1369726925" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="534652138" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="534652138" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1755625976" name="Imax_d_pu" link="962977219" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="678417557" name="Idref_pu" link="1054597029" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="280510539" name="Idr_pu" link="1991292423" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="451924046" name="ImaxN_d_pu" link="656978983" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="820950975" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="2.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="820950975" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1456055858" name="Freq_PLL" link="353370137" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1650526134" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1650526134" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2053961563" name="Low_Cu_Manag" link="819511392" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" id="1151193830" x="378" y="1746" w="84" h="79" z="1290" orient="0" defn="Type3_Dlt_Nov_2018:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="110468201">
            <param name="Name" value="" />
            <param name="Kp" value="KpQ" />
            <param name="Ti" value="TiQ" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="Iq_lim_max" />
            <param name="MinOut" value="Iq_lim_min" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561336934" name="" x="342" y="1422" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1518792687" name="" x="288" y="1476" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="519292009" x="270" y="1746" w="76" h="60" z="1010" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2037186090" name="" x="306" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1837580280" x="180" y="1476" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1160975522" name="" x="198" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="208051630" x="3186" y="2466" w="70" h="38" z="810" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_bus" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663392" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1912949622" x="1926" y="144" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_Rot" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="344369577" x="3096" y="2394" w="46" h="21" z="1" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="slpang" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="911944560" x="3096" y="2430" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_RSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="41935344" x="2286" y="864" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsq_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="735069147" name="" x="2250" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="425110656" name="" x="2250" y="846" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="742450618" x="2286" y="720" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1q_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1356929493" name="" x="2250" y="720" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611688012" x="2142" y="738" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1252729348" x="2142" y="720" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="627871851" name="" x="2124" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1904952958" x="2142" y="702" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="58412575" name="" x="1944" y="720" w="100" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="90" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1723647537" name="" x="1908" y="720" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1229346870" name="" x="1962" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="674003728" name="" x="1962" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="407320294" x="2034" y="828" w="76" h="56" z="420" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2069908721" x="1962" y="684" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1419309959" x="2124" y="738" w="25" h="22" z="940" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="469025775" x="2124" y="720" w="25" h="22" z="930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1156656072" x="2124" y="702" w="25" h="22" z="920" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="47452784" name="" x="2070" y="684" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1378668111" name="" x="2070" y="828" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="921267232" x="2124" y="846" w="25" h="22" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="468776495" x="2124" y="864" w="25" h="22" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1996785532" x="2124" y="882" w="25" h="22" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1482113990" x="1962" y="828" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1775442951" x="1818" y="720" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="621621003" x="2034" y="684" w="76" h="56" z="910" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="179471219" x="1872" y="720" w="76" h="34" z="400" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.816497" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="506136637" name="" x="1818" y="720" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1776655085" name="" x="2250" y="702" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1535351834" x="2214" y="864" w="76" h="58" z="1570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="phisPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2039245647" name="" x="2124" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="730429148" name="" x="2124" y="864" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="860108052" name="" x="2124" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1692201210" x="2322" y="846" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsd_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1802718748" x="2322" y="702" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1883571325" name="" x="2124" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1279655270" name="" x="2124" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="366322783" name="" x="2124" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abcdq0" id="1577409460" x="2214" y="720" w="76" h="58" z="1210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="PhisPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1033494476" x="1260" y="1386" w="76" h="58" z="990" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1e6" />
            <param name="LL" value="0.000001" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1074010444" x="1962" y="720" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv_peak" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1358579035" x="2772" y="1188" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="M_kv_peak" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1660742906" name="" x="2772" y="1188" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1261562846" x="3096" y="2466" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="970848598" x="3096" y="2538" w="74" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RS_VREF_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1725803758" x="3510" y="1314" w="74" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RS_VREF_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="619126154" name="" x="3510" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" id="938834934" name="frame" x="1728" y="2268" w="594" h="612" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="938834934" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1416181553" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1416181553" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="936149677" name="Edc filtered" link="1373577173" color="0" bold="1" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="346503460" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="346503460" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1094685858" name="V1d_pu" link="811825380" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="453850059" name="V1q_pu" link="2011796697" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="811825380" x="2340" y="702" w="56" h="38" z="1780" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="2011796697" x="2340" y="738" w="56" h="38" z="1770" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1q_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1012999477" name="" x="2286" y="720" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="18" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:ratelimit" id="624685147" x="1350" y="630" w="76" h="58" z="1380" orient="0" defn="master:ratelimit" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="1" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="258052913" name="" x="1386" y="630" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="962977219" x="1494" y="594" w="77" h="38" z="1790" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imax_d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1706879050" name="" x="1458" y="630" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="656978983" x="2952" y="2448" w="84" h="38" z="1660" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="ImaxN_d_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="master:pgb" id="305211583" x="2952" y="2268" w="70" h="38" z="1710" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qref_pu_" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1036509710" name="" x="2916" y="2268" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1830861920" x="2916" y="2268" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qref_pu_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1451574049" x="2916" y="2304" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1279085121" x="2952" y="2304" w="49" h="38" z="760" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="953543401" name="" x="2916" y="2304" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1827385404" name="" x="2916" y="2340" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2035664995" x="2952" y="2340" w="70" h="38" z="770" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_bus" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="31681802" x="2916" y="2340" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="692259466" name="" x="2916" y="2592" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="552881234" x="2952" y="2592" w="70" h="38" z="1630" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="320395346" x="2916" y="2592" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqref_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="55882551" name="frame" x="360" y="2268" w="666" h="666" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="55882551" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1116419020" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1116419020" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1287200261" name="Vrms_bus" link="2035664995" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="32103608" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.050000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="32103608" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="2140834998" name="Qref_pu_" link="305211583" color="16777216" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="303894791" name="Qg_pu" link="1279085121" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1237249184" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1237249184" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1761228813" name="Iqref_pu" link="552881234" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="836419369" name="Iqr_pu" link="1325475917" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="878034345" name="Voltage_dip" link="855994792" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="418339418" name="" x="360" y="1224" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1705325588" x="1602" y="1314" w="76" h="34" z="1260" orient="0" defn="master:gain" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="-1.0" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2005550558" x="1530" y="1314" w="76" h="53" z="1240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1685683579" x="1530" y="1458" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:ratelimit" id="1650970198" x="1530" y="1386" w="58" h="76" z="600" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="5 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2069378719" name="" x="1530" y="1422" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="472852084" x="1494" y="1314" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V1d_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="807694180" x="2790" y="1134" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="796958276" x="378" y="1152" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="647813411" x="468" y="1062" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Rtr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="579739204" name="" x="3096" y="2286" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="959002862" name="" x="3096" y="2322" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="718276112" name="" x="3096" y="2358" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="819084874" name="" x="3096" y="2394" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1822145190" name="" x="3096" y="2430" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="211681874" name="" x="3096" y="2466" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="697752494" name="" x="3096" y="2538" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1307437221" x="2880" y="2448" w="74" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ImaxN_d_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="96656298" name="" x="2952" y="2448" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1517233493" x="1188" y="270" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1442765025" x="1188" y="234" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1410275343" x="1188" y="198" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a_" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2068941979" name="" x="1242" y="270" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1629939550" name="" x="1242" y="234" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="359872707" name="" x="1242" y="198" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Line classid="Divider" id="294481480" name="" x="2448" y="18" w="0" h="1908" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="983135381" x="2880" y="2520" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Freq_PLL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="359748349" x="2880" y="2484" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1363475089" x="2952" y="2484" w="49" h="38" z="800" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="329251785" name="" x="2952" y="2484" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="353370137" x="2952" y="2520" w="70" h="38" z="1650" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Freq_PLL" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="674771842" name="" x="2952" y="2520" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Line classid="Divider" id="1597167833" name="" x="1728" y="1962" w="1962" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="12678785" name="" x="18" y="18" w="0" h="1782" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1388889017" name="" x="18" y="18" w="3654" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="1818" y="378" w="468" h="54" id="942959173" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Identification of current and voltage  components]]></Sticky>
        <Line classid="Divider" id="1503173525" name="" x="1728" y="360" w="720" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="1098" y="36" w="288" h="108" id="1128144028" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[MEASUREMENT OF PHASE
ANGLE USING A
PHASE LOCKED LOOP (PLL)]]></Sticky>
        <Line classid="Divider" id="279600820" name="" x="864" y="360" w="864" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1272574490" name="" x="3690" y="324" w="0" h="1584" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="733718007" x="2412" y="594" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="694279698" x="2394" y="522" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Idr_pu" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="1088098656" x="738" y="1332" w="198" h="126" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="136" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Neglecting rotor resistance and rotor
leakage inductance, one can derive that
the rotor voltage amplitude equals
Vr = s*TRN*Vs]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="945463760" x="2880" y="2556" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1809484776" name="" x="2952" y="2556" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1369726925" x="2952" y="2556" w="63" h="38" z="820" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pref_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.5" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1907990097" name="" x="1008" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1001214735" name="" x="1008" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="48072467" name="" x="1008" y="144" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1011193045" x="1008" y="288" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1188026664" x="1008" y="144" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1479895573" x="1080" y="288" w="76" h="58" z="1040" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1374280341" x="1008" y="216" w="46" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="978309507" x="1080" y="216" w="76" h="58" z="1030" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1669175386" x="936" y="180" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_a" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="457489441" x="936" y="252" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_b" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="124923811" x="936" y="324" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Istator_c" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1851575589" x="1008" y="252" w="76" h="34" z="850" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="303009683" x="1008" y="324" w="76" h="34" z="860" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" defn="master:gain" id="1062180641" x="1008" y="180" w="76" h="34" z="1020" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Rst_pu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1420421482" name="" x="936" y="180" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="439415834" name="" x="936" y="252" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="272613717" name="" x="936" y="324" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="1872802596" x="1080" y="144" w="76" h="58" z="1120" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1806046448" x="1116" y="144" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_a_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="618855825" x="1116" y="216" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_b_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2123730748" x="1116" y="288" w="52" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1_c_" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="12094094" x="396" y="378" w="97" h="22" z="140" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rst_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="580508754" x="180" y="1260" w="97" h="22" z="520" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="lvpnt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="224045226" x="180" y="1242" w="97" h="22" z="510" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="lvpnt0" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="543185938" x="126" y="1116" w="108" h="72" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="128" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
          </paramlist><![CDATA[LOW VOLTAGE ACTIVE CURRENT MANAGEMEN]]></Sticky>
        <Wire classid="WireOrthogonal" id="1814077156" name="" x="216" y="1224" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xy_transfer_function" id="1734354968" x="252" y="1224" w="76" h="58" z="950" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="49352338">
            <param name="Xoff" value="0.0" />
            <param name="Yoff" value="0.0" />
            <param name="Kx" value="1.0" />
            <param name="Ky" value="1.0" />
            <param name="Mode" value="0" />
            <param name="Per" value="0" />
            <param name="Method" value="1" />
            <param name="InType" value="0" />
            <param name="N" value="4" />
            <param name="X1" value="-1" />
            <param name="Y1" value="0" />
            <param name="X2" value="lvpnt0" />
            <param name="Y2" value="0" />
            <param name="X3" value="lvpnt1" />
            <param name="Y3" value="1.0" />
            <param name="X4" value="10" />
            <param name="Y4" value="1.0" />
            <param name="X5" value="5.0" />
            <param name="Y5" value="5000.0" />
            <param name="X6" value="6.0" />
            <param name="Y6" value="6000.0" />
            <param name="X7" value="7.0" />
            <param name="Y7" value="7000.0" />
            <param name="X8" value="8.0" />
            <param name="Y8" value="8000.0" />
            <param name="X9" value="9.0" />
            <param name="Y9" value="9000.0" />
            <param name="X10" value="10" />
            <param name="Y10" value="1000.0" />
            <param name="File" value="datafile" />
            <param name="path" value="0" />
            <param name="npairs" value="1000" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1481632035" x="414" y="1152" w="76" h="53" z="1110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2095588785" x="126" y="1224" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1053870147" x="558" y="1062" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1781934880" x="378" y="1782" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1584351699" x="378" y="1512" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="380083655" x="918" y="1782" w="69" h="19" z="680" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="537906127" x="828" y="1746" w="76" h="60" z="1300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="859645267" name="" x="918" y="1746" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="162" y="2142" w="180" h="126" id="781689179" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="457032377" name="Fault" link="1357658967" />
          <Control classid="Selector" id="1286848134" name="Flt type" link="1204222344" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="54" y="2268" w="288" h="126" id="1822366222" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP)" />
          </paramlist>
          <Control classid="Slider" id="1495462204" name="Kpq_R" link="367351745" />
          <Control classid="Slider" id="398611275" name="Tiq_R" link="2143815320" />
          <Control classid="Slider" id="1097373493" name="Kpd_R" link="2063142121" />
          <Control classid="Slider" id="908653208" name="Tid_R" link="3549324" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="162" y="2394" w="180" h="126" id="783926761" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1297564075" name="KpQ" link="610727386" />
          <Control classid="Slider" id="2092912186" name="TiQ" link="1704959710" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="162" y="2520" w="180" h="126" id="2041342371" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1403395886" name="Kp_Vac" link="666092782" />
          <Control classid="Slider" id="392496304" name="Ti_Vac" link="1758756622" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="1236773942" x="414" y="1224" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="819511392" x="3384" y="2214" w="98" h="38" z="1720" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Low_Cu_Manag" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="590001480" x="864" y="1044" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="298577216" x="918" y="1692" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="800896105" x="342" y="1692" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="337125148" x="342" y="1422" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="18" y="2394" w="144" h="126" id="321427007" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="44294879" name="KpP" link="502596295" />
          <Control classid="Slider" id="1769165990" name="TiP" link="484337747" />
        </Frame>
        <User classid="UserCmp" defn="master:ratelimit" id="740800501" x="324" y="1224" w="76" h="58" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="2.0 [1/s]" />
            <param name="DR" value="1000 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="823286834" x="2916" y="2214" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iqr_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="633456548" name="" x="2916" y="2214" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1325475917" x="2952" y="2214" w="56" h="38" z="1750" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iqr_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="415183665" name="" x="414" y="1188" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1141202741" x="396" y="2016" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:V_dip_sig" defn="Type3_Dlt_Nov_2018:V_dip_sig" id="1000434149" x="594" y="2016" w="112" h="41" z="730" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="33301204">
            <param name="V_dip" value="Vdip" />
            <param name="V_up" value="Vup" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1383935572" x="738" y="2016" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="938446399" x="576" y="1980" w="76" h="22" z="710" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vup" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="214144093" x="576" y="1962" w="83" h="22" z="690" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="596581227" name="" x="540" y="2016" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1289485569" x="684" y="2016" w="40" h="19" z="740" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="670544804" name="" x="738" y="2016" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1119491793" x="522" y="2016" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vt_filt" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2052374960" x="450" y="1980" w="76" h="22" z="700" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Trv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="712733201" x="468" y="2016" w="76" h="55" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="1" />
            <param name="YO" value="Trv" />
            <param name="G" value="1.0" />
            <param name="T" value="Trv" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1962344727" name="" x="432" y="2016" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1110690219" x="468" y="2052" w="46" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Re_Set" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="855994792" x="3402" y="2250" w="91" h="38" z="750" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Voltage_dip" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="1476077735" x="360" y="1818" w="69" h="19" z="670" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1368" y="54" w="144" h="126" id="1789145223" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1883810432" name="Kp_PLL_DFIG" link="1191969771" />
          <Control classid="Slider" id="1863691738" name="Ki_PLL_DFIG" link="191568906" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1950663175" name="" x="1584" y="126" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1185202787" name="" x="1584" y="72" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="191568906" x="1548" y="126" w="80" h="51" z="100" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ki_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2000.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1191969771" x="1548" y="72" w="80" h="51" z="80" orient="0" defn="master:var" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_PLL_DFIG" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="200.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1076584264" x="1656" y="126" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ki_PLL_DFIG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="306965040" x="1656" y="72" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_PLL_DFIG" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="216" y="972" w="144" h="126" id="193029344" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1365019542" name="KpP" link="502596295" />
          <Control classid="Slider" id="1603973371" name="TiP" link="484337747" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="450" y="1782" w="144" h="126" id="476755855" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1394992461" name="KpQ" link="610727386" />
          <Control classid="Slider" id="5753709" name="TiQ" link="1704959710" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="378" y="1314" w="144" h="126" id="1756274910" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="203686809" name="Ti_Vac" link="1758756622" />
          <Control classid="Slider" id="1691138356" name="Kp_Vac" link="666092782" />
        </Frame>
        <User classid="UserCmp" name="master:var" id="666092782" x="540" y="1332" w="46" h="51" z="540" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kp_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="20" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="123014455" x="612" y="1332" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kp_Vac" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="865580694" name="" x="612" y="1332" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="441486732" name="" x="576" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1827503444" x="612" y="1386" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ti_Vac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1758756622" x="540" y="1386" w="46" h="51" z="560" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Ti_Vac" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="1044" w="64" h="10" orient="0" id="1961999696">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="484337747" x="360" y="1044" w="32" h="51" z="450" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.02" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1846800611" x="450" y="1044" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TiP" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1149010799" x="450" y="990" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpP" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="502596295" x="360" y="990" w="32" h="51" z="410" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="990" w="64" h="10" orient="0" id="2135300590">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="1656" w="64" h="10" orient="0" id="1972291245">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="610727386" x="486" y="1656" w="32" h="51" z="620" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="KpQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1123615462" x="576" y="1656" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="KpQ" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="895522979" x="576" y="1710" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TiQ" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1704959710" x="486" y="1710" w="32" h="51" z="650" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="TiQ" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.05" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="1710" w="64" h="10" orient="0" id="827061297">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1710" w="64" h="10" orient="0" id="1614869794">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2143815320" x="1026" y="1710" w="39" h="51" z="660" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tiq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.01" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1524082381" x="1116" y="1710" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tiq_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="736399036" x="1116" y="1656" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kpq_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="367351745" x="1026" y="1656" w="39" h="51" z="640" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpq_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="1656" w="64" h="10" orient="0" id="1709785579">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1134" w="64" h="10" orient="0" id="1375523827">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="2063142121" x="972" y="1134" w="39" h="51" z="490" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Kpd_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10" />
            <param name="Min" value="0.0" />
            <param name="Value" value="2.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="85785797" x="1062" y="1134" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Kpd_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="713970070" x="1062" y="1188" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tid_R" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="3549324" x="972" y="1188" w="39" h="51" z="530" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Tid_R" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="0.5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.025" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1008" y="1188" w="64" h="10" orient="0" id="1674105239">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1008" y="1764" w="144" h="126" id="968734543" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="251651679" name="Kpq_R" link="367351745" />
          <Control classid="Slider" id="186948226" name="Tiq_R" link="2143815320" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="936" y="972" w="144" h="126" id="1921627687" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="330675268" name="Kpd_R" link="2063142121" />
          <Control classid="Slider" id="54927644" name="Tid_R" link="3549324" />
        </Frame>
        <Line classid="Divider" id="1667991933" name="" x="666" y="1242" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="125400778" name="" x="666" y="972" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1240449108" name="" x="1098" y="972" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="807651630" name="" x="666" y="972" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1785304814" x="666" y="972" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[d-axis PI controller]]></Sticky>
        <Line classid="Divider" id="866469588" name="" x="720" y="1620" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="663274316" name="" x="720" y="1890" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1472442909" name="" x="1152" y="1620" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1771373086" name="" x="720" y="1620" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1558963752" x="720" y="1620" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[q-axis PI controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="2111427504" name="" x="3312" y="2214" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="90918167" x="3312" y="2214" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Low_Cu_Manag" />
          </paramlist>
        </User>
        <Line classid="Divider" id="1880622651" name="" x="342" y="1926" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1164524191" name="" x="342" y="2088" w="432" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="335269174" name="" x="342" y="1926" w="0" h="162" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="880711843" name="" x="774" y="1926" w="0" h="162" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="1535276772" x="3330" y="2250" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Voltage_dip" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1473411042" name="" x="3402" y="2250" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1474309310" x="342" y="1926" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Voltage dip detection]]></Sticky>
        <Line classid="Divider" id="1472456079" name="" x="648" y="972" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="839388266" name="" x="72" y="972" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1186437940" x="72" y="972" w="144" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Active power controller]]></Sticky>
        <Line classid="Divider" id="118296775" name="" x="72" y="1278" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1086168462" name="" x="72" y="972" w="0" h="306" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1394692547" name="" x="648" y="1620" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1990353323" name="" x="72" y="1620" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="936949505" x="252" y="1512" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_ref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="169294770" name="" x="198" y="1512" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="20919803" x="162" y="1512" w="74" h="51" z="580" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="Vac_ref_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
            <param name="Value" value="0.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Line classid="Divider" id="19523339" name="" x="72" y="1908" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1948808621" name="" x="72" y="1620" w="0" h="288" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="16711680" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1755302827" x="72" y="1620" w="180" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Reactive power controller]]></Sticky>
        <Wire classid="WireOrthogonal" id="355834302" name="" x="522" y="1476" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Line classid="Divider" id="1238655242" name="" x="72" y="1584" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="963218188" name="" x="648" y="1314" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1707169638" name="" x="72" y="1314" w="0" h="270" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="790190728" name="" x="72" y="1314" w="576" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="65280" />
            <param name="style" value="1" />
            <param name="weight" value="2" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" id="364628206" name="" x="1242" y="1116" w="172" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="162" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="532047847" name="" x="1242" y="1746" w="172" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
          <vertex x="162" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="701080142" name="" x="522" y="1476" w="262" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="-252" y="126" />
          <vertex x="-252" y="234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1759136028" name="" x="990" y="1386" w="64" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1737887421" name="" x="1044" y="1386" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="822471465" name="" x="1080" y="1332" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="113141681" name="" x="1350" y="1458" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-270" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="2538" y="108" w="72" h="126" id="516812735" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="209284076" name="Vmax" link="1605780639" />
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="208499537" classid="Port" x="-72" y="-108">
          <paramlist>
            <param name="name" value="DBlk_Rtr" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1342626583" classid="Port" x="18" y="-144">
          <paramlist>
            <param name="name" value="VI_m" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="15" />
          </paramlist>
        </Port>
        <Port id="166283156" classid="Port" x="-18" y="-144">
          <paramlist>
            <param name="name" value="Ctrl" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="7" />
          </paramlist>
        </Port>
        <Port id="1297832211" classid="Port" x="-72" y="-72">
          <paramlist>
            <param name="name" value="V_RSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2135978562" classid="Port" x="72" y="-72">
          <paramlist>
            <param name="name" value="RS_VREF" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="839117352" classid="Port" x="-72" y="-36">
          <paramlist>
            <param name="name" value="Edc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1310083437" classid="Port" x="-72" y="-54">
          <paramlist>
            <param name="name" value="I_RSC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1946259159" x="-72" y="-108">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1850249781" x="-62" y="-113">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1534537185" x="-62" y="-103">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="536576054" x="-47" y="-111">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="DBlk rt" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1714952827" x="18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1491627657" x="18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="347518773" x="-18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1959203835" x="18" y="-145">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="388399893" x="-18" y="-145">
          <vertex x="0" y="0" />
          <vertex x="0" y="19" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="887559648" x="-18" y="-126">
          <vertex x="0" y="0" />
          <vertex x="6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1045061493" x="-72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="681914098" x="-62" y="-77">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="872735062" x="-62" y="-67">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="758250826" x="-51" y="-75">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="144529604" x="-49" y="-39">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vdc" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1882639965" x="-49" y="-58">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Iac" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="829289545" x="72" y="-72">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1956839920" x="-62" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="288350833" x="-62" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="973956767" x="-72" y="-36">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="458782190" x="-62" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="182730206" x="-62" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1612472495" x="-72" y="-54">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1027359337" x="5" y="-35">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1448399426" x="4" y="-53">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Side" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1670784486" x="2" y="-68">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rotor" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="410300091" x="-57" y="-125" w="115" h="117">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="428295458" x="-36" y="-104" w="76" h="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2114671151" x="3" y="-90">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PSCAD" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="758168091" x="33" y="-71">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Vref" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Filter" group="" url="" version="" build="" crc="27812276" instances="58" key="" view="false" date="1542752983" id="19871087">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Filter Calculation (0-table, 1-calc)" name="Filter_Calc" group="" unit="" min="0" max="1" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Filter_Calc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Ldamp" name="Ldamp_in" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ldamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cfilter" name="Cfilter_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cfilter_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cdamp" name="Cdamp_in" group="General" unit="uF" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Cdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rdamp" name="Rdamp_in" group="General" unit="ohm" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Rdamp_in]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq_cutoff]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Converter reactor" name="Lconv" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Lconv]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="uvw" x="0" y="-36" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="-8" y="-7" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[AC]]></text>
        <text x="0" y="-10" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <line x1="0" y1="-36" x2="0" y2="-25" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <rect x="-23" y="-25" width="46" height="42" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-13" y="5" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Filter]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="S1" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="1688633400" x="396" y="54" w="24" h="31" z="1" orient="6" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1649474673" x="846" y="522" w="79" h="88" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1976251184" x="846" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1697181661" x="936" y="522" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="761722172" x="756" y="522" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1427914795" x="756" y="486" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="291467433" name="" x="756" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1371277945" name="" x="756" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="972236631" name="" x="882" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1524369901" name="" x="882" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="114751581" name="" x="756" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1180486019" name="" x="756" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1475790035" x="756" y="594" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="523923064" x="756" y="630" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="639801436" x="936" y="630" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="942719697" x="846" y="666" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1506063770" x="846" y="630" w="79" h="88" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="323144496" x="846" y="738" w="79" h="88" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="875925091" x="846" y="774" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="660375070" x="936" y="738" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="185645443" x="756" y="738" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1565342348" x="756" y="702" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_in" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="440065708" name="" x="756" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2119206673" name="" x="756" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1098825115" name="" x="882" y="738" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2095158430" name="" x="882" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1128409947" name="" x="756" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="859737124" name="" x="756" y="810" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="603658798" x="756" y="810" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_in" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1337805784" x="756" y="846" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1706857246" x="936" y="846" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1918181081" x="846" y="882" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="811254105" x="846" y="846" w="79" h="88" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="695159811" x="72" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1396935229" x="144" y="612" w="76" h="34" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1154747040" name="" x="72" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1561126442" x="252" y="612" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2015819903" name="" x="180" y="612" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1244323488" name="" x="180" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="635339281" x="252" y="666" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1226202672" name="" x="72" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1909930876" x="72" y="666" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="309302629" x="252" y="756" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="5062597">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="336089218" x="144" y="756" w="76" h="56" z="180" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="824341426" name="" x="180" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="452964304" x="72" y="756" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ldamp_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="18845767" x="144" y="810" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1123892041" name="" x="72" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="208042745" name="" x="144" y="810" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="117386751" x="432" y="756" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rdamp_Calc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="151326627" name="" x="288" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="111898574" x="360" y="756" w="76" h="34" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e3" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254199417" name="" x="396" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="2024633100" x="144" y="666" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="229384508" x="504" y="432" w="76" h="34" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1.0e6" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="709117233" name="" x="540" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1116707513" name="" x="378" y="432" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="826256809" x="576" y="432" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfilter_Calc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="60167306" x="270" y="432" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="985087680" name="" x="342" y="522" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="373232181" x="342" y="432" w="76" h="56" z="150" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="924935552" x="306" y="558" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="181540031" x="306" y="522" w="76" h="53" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1880486885" x="234" y="522" w="76" h="34" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="358002079" x="162" y="558" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq_cutoff" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="914064050" x="162" y="522" w="76" h="53" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="930794689" x="90" y="522" w="69" h="19" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1823895076" x="72" y="36" w="132" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2051157869" x="72" y="54" w="125" h="22" z="30" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfilter_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1966063732" x="72" y="72" w="111" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="185468369" x="72" y="90" w="111" h="22" z="50" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ldamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="183473214" x="72" y="108" w="111" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rdamp_in" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1316863884" x="72" y="18" w="132" h="22" z="10" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Filter_Calc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1328710541" name="" x="396" y="54" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="326130742" name="" x="360" y="126" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1516255827" name="" x="450" y="270" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="869441920" name="" x="414" y="216" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="54" y="36" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="554425757" name="" x="414" y="180" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="533927502" x="414" y="180" w="50" h="42" z="270" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="1" />
            <param name="R" value="Rdamp" />
            <param name="L" value="Ldamp" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="285916807" x="468" y="180" w="50" h="42" z="260" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="0" />
            <param name="R" value="Rdamp" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="845710743" x="450" y="270" w="50" h="41" z="240" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cdamp" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:varrlc" id="87659273" x="360" y="198" w="50" h="52" z="250" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="2" />
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="Cfilter" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1827080677" x="396" y="324" w="22" h="28" z="-1" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" defn="master:short" id="1169681881" x="396" y="306" w="16" h="22" z="1" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <Wire classid="WireOrthogonal" id="898488851" name="" x="360" y="198" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1099043338" name="" x="360" y="234" w="100" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="90" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2010258079" name="" x="468" y="180" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="2144770374" x="72" y="126" w="90" h="22" z="70" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1826865680" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="1952296009" x="-8" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="AC" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1830096759" x="0" y="-10">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1551814552" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="11" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="2023491566" x="-23" y="-25" w="46" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="115576886" x="-13" y="5">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Filter" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Crowbar_prot" group="" url="" version="" build="" crc="103572002" instances="58" key="" view="false" date="1542752984" id="1165090164">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="350" h="400" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Crow bar enable (1), disable (0)" name="Crow_Enab" group="General" unit="" min="-2147483648" max="2147483647" content_type="Variable" type="Integer" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC crowbar activation voltage" name="Vdc_crowbar_on" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_crowbar_on]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Activation time" name="Time_crowbar" group="General" unit="s" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Time_crowbar]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum Irotor" name="Ir_limit" group="General" unit="kA" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Ir_limit]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Crowbar resistance" name="Rcrow" group="" unit="ohm" min="0.0005" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.1 [ohm]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Crowbar inductance" name="Lcrow" group="General" unit="H" min="1.0e-6" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[20 [uH]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="uvw" x="0" y="-54" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="S1o" x="0" y="72" dim="1" mode="Output" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Blk" x="54" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ecap" x="54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Irotor" x="54" y="18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-28" y="-21" width="57" height="77" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="1" y="18" stroke="black" font-size="Small" text-anchor="Middle">Crowbar</text>
        <line x1="0" y1="-22" x2="0" y2="-54" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="0" y1="56" x2="0" y2="71" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="54" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="33" y2="33" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="36" x2="33" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="33" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="0" x2="33" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="33" y2="15" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="29" y1="18" x2="33" y2="21" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Time_crowbar" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2090116666" x="126" y="36" w="139" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Time_crowbar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1969927542" x="126" y="18" w="153" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_crowbar_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="904312769" x="126" y="54" w="76" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="455955804" x="126" y="72" w="83" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:inv" id="487580726" x="846" y="972" w="22" h="40" z="320" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="839200107" x="972" y="810" w="70" h="38" z="330" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Mono_out" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663422" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1708111008" name="" x="972" y="864" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="464035711" x="846" y="864" w="22" h="40" z="270" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1313567179" name="" x="810" y="1026" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="409391040" name="" x="810" y="756" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="597426071" name="" x="936" y="756" w="64" h="172" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="162" />
          <vertex x="54" y="162" />
        </Wire>
        <User classid="UserCmp" defn="master:zminusone" id="227944058" x="774" y="1026" w="76" h="11" z="380" orient="4" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Unused" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:bin_delay" id="536790283" x="846" y="936" w="58" h="76" z="290" orient="7" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="0.5 [s]" />
            <param name="Toff" value="0.0 [s]" />
            <param name="INITST" value="1" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1906427148" x="738" y="846" w="49" h="38" z="220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Reset" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663420" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="574753652" x="630" y="702" w="70" h="38" z="190" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iovercur" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663419" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2064743945" name="" x="738" y="1026" w="10" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
        </Wire>
        <User classid="UserCmp" defn="master:flip_flop" id="94137512" x="774" y="774" w="76" h="72" z="250" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="102285971">
            <param name="Type" value="1" />
            <param name="QInit" value="0" />
            <param name="Clock" value="0" />
            <param name="INTR" value="0" />
            <param name="F_GL_L" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1702434346" name="" x="558" y="846" w="118" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-72" />
          <vertex x="108" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="736314660" name="" x="558" y="684" w="118" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="54" />
          <vertex x="108" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1911854395" x="702" y="756" w="76" h="52" z="240" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="1" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="83592579" x="486" y="648" w="49" h="38" z="360" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Imagn" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663418" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1048750976" x="486" y="684" w="80" h="62" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1.0" />
            <param name="ONone" value="0.0" />
            <param name="ONeg" value="1.0" />
            <param name="OHi" value="1.0" />
            <param name="OLo" value="0.0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="684" w="10" h="46" orient="0" id="1550137666" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="468" y="720" w="28" h="10" orient="0" id="730496206" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="154887728" name="" x="432" y="684" w="64" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1518319449" x="432" y="720" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ir_limit" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1137372670" name="" x="432" y="720" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="436305510" name="" x="918" y="936" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:inv" id="1358879972" x="954" y="936" w="40" h="22" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="560115177" name="" x="306" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:realpole" id="60302700" x="396" y="846" w="76" h="34" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.005 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:monostable" id="1264953817" x="900" y="756" w="76" h="59" z="260" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="Time_crowbar" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="878128584" name="" x="432" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="752288239" name="" x="432" y="846" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2087311425" x="432" y="882" w="102" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_crowbar_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1682574531" x="306" y="846" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compar" id="1035281951" x="486" y="846" w="80" h="62" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="1" />
            <param name="INTR" value="0" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="948078802" x="918" y="936" w="24" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Blk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1903878615" x="1134" y="936" w="18" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1062" y="936" w="154" h="10" orient="0" id="1221250742" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:export" id="326354619" x="1242" y="936" w="74" h="21" z="310" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="S1o" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="318995988" x="1098" y="990" w="38" h="26" z="300" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="S1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663421" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:logic_mult" defn="master:logic_mult" id="1955819201" x="1026" y="936" w="76" h="52" z="280" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="3" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="0" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="390225996" name="" x="468" y="792" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1741083718" x="468" y="792" w="42" h="38" z="350" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ecap" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.1" />
            <param name="Max" value="0.1" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="35563936" x="126" y="108" w="111" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ir_limit" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1698219285" name="frame" x="936" y="54" w="576" h="630" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="true" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="true" />
            <param name="xmarker" value="10" />
            <param name="omarker" value="10" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1698219285" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="481073532" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="481073532" name="">
              <param name="ymin" value="-0.1" />
              <param name="ymax" value="0.1" />
            </paramlist>
            <Curve classid="Curve" id="677340206" name="Reset" link="1906427148" color="33521664" bold="1" show="-2" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="167746585" name="Iovercur" link="574753652" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="2103314071" name="S1" link="318995988" color="50331903" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="590783315" name="V-Ecap" link="1449352264" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="608588017" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.025000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="608588017" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="357556425" name="Ecap" link="1741083718" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1954413673" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1954413673" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="731128764" name="Imagn" link="83592579" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="392802334" name="Crowbar current" link="653718289" color="0" bold="7" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="1547635552" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="true" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1547635552" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1696601520" name="Mono_out" link="839200107" color="0" bold="1" show="-1" mode="1">
              <path />
            </Curve>
            <Curve classid="Curve" id="1955312868" name="Reset" link="1906427148" color="16777471" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="217020699" x="594" y="324" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Icrowbar" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="653718289" x="666" y="324" w="119" h="38" z="140" orient="0" defn="master:pgb" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Crowbar current" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663415" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1442856709" name="" x="594" y="324" w="82" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1767224385" name="" x="270" y="198" w="10" h="82" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600344690" name="" x="720" y="144" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1528531133" x="702" y="144" w="40" h="51" z="130" orient="4" defn="master:multimeter" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="0" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="Icrowbar" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2076209243" name="" x="648" y="144" w="46" h="10" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1185131448" name="" x="576" y="162" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="731027600" name="" x="576" y="126" w="10" h="28" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" id="135724463" x="612" y="144" w="40" h="77" z="1" orient="4" defn="master:breakout" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="2126401406" x="540" y="270" w="28" h="22" z="0" orient="0" defn="master:ground" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="1635542490" x="504" y="270" w="40" h="30" z="1" orient="0" defn="master:resistor" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1e6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="126" w="10" h="46" orient="0" id="1117390542" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="108" w="10" h="82" orient="0" id="742551117" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="18" w="208" h="10" orient="0" id="1344849389" layer="">
          <vertex x="0" y="0" />
          <vertex x="-198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="18" w="10" h="82" orient="0" id="1837891661" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="270" w="244" h="10" orient="0" id="490887240" layer="">
          <vertex x="0" y="0" />
          <vertex x="-234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="72" w="28" h="10" orient="0" id="696471017" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="270" y="144" w="28" h="10" orient="0" id="1538713825" layer="">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1671202630" x="360" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="793062209" x="270" y="90" w="43" h="40" z="370" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1611338595" x="306" y="126" w="18" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="10" h="82" orient="0" id="1637057783" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="108" w="10" h="82" orient="0" id="20290511" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="master:ammeter" defn="master:ammeter" id="992785305" x="306" y="18" w="40" h="26" z="20" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="119264497">
            <param name="Name" value="Idc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="72" w="10" h="28" orient="0" id="288409753" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="126" w="10" h="28" orient="0" id="1258098780" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1678035974" x="252" y="126" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="216" w="10" h="64" orient="0" id="2135507576" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="216" w="10" h="64" orient="0" id="1595902368" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="216" w="10" h="64" orient="0" id="1270320500" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="18" w="10" h="64" orient="0" id="1868526364" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="18" w="10" h="64" orient="0" id="40585684" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="18" w="10" h="64" orient="0" id="1352318236" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="360" y="126" w="226" h="10" orient="0" id="2082829741" layer="">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="144" w="154" h="10" orient="0" id="26820560" layer="">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="504" y="162" w="82" h="10" orient="0" id="1626383038" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" id="1214172343" x="756" y="144" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1449352264" x="630" y="810" w="56" h="38" z="340" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V-Ecap" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663423" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="625669699" x="432" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="468875948" x="504" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1241057446" x="360" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1329121857" x="432" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1528107359" x="504" y="216" w="22" h="40" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="D" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1000000.0 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="100000.0 [kV]" />
            <param name="Erw" value="100000.0 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="200.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2077536000" x="126" y="90" w="97" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Irotor" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2012485626" name="" x="342" y="666" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:maxmin_array" id="1241943772" x="396" y="666" w="76" h="58" z="170" orient="0" defn="master:maxmin_array" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="83533715">
            <param name="DPath" value="1" />
            <param name="mxmn" value="0" />
            <param name="locval" value="2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598946546" name="" x="234" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:abs" id="2127740337" x="306" y="666" w="76" h="32" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1005518959" x="90" y="666" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Irotor" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="1907953982" x="270" y="180" w="20" h="40" z="120" orient="1" link="-1" q="4">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="Rcrow" />
            <param name="L" value="0.1 [H]" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="1" />
            <param name="EL" value="0" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:rtcbranch" id="642369040" x="630" y="144" w="40" h="20" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="122340152">
            <param name="R" value="1.0 [ohm]" />
            <param name="L" value="Lcrow" />
            <param name="C" value="5.0 [uF]" />
            <param name="ER" value="0" />
            <param name="EL" value="1" />
            <param name="EC" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="90451157" x="126" y="126" w="90" h="22" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Rcrow" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="56002261" x="126" y="144" w="90" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lcrow" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="682751382" x="198" y="666" w="76" h="34" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.005 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1069820334" name="" x="90" y="666" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="244845039" x="126" y="180" w="118" h="22" z="100" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Crow_Enab" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1048842237" x="918" y="990" w="66" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Crow_Enab" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1710267240" name="" x="918" y="990" w="82" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1113434961" name="" x="1098" y="990" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1979353989" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="122944100" classid="Port" x="0" y="72">
          <paramlist>
            <param name="name" value="S1o" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="946331771" classid="Port" x="54" y="36">
          <paramlist>
            <param name="name" value="Blk" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1054436208" classid="Port" x="54" y="0">
          <paramlist>
            <param name="name" value="Ecap" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1505555533" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="Irotor" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1862319698" x="-28" y="-21" w="57" h="77">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="193902932" x="1" y="18">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Crowbar" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1266021979" x="0" y="-22">
          <vertex x="0" y="0" />
          <vertex x="0" y="-32" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="353163266" x="0" y="56">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1601049086" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="726416840" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2066023878" x="29" y="36">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2075284822" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="331978407" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1379033798" x="29" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1225627051" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1657929439" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="154414272" x="29" y="18">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Chopper" group="" url="" version="" build="" crc="79501138" instances="58" key="" view="false" date="1542752984" id="304263312">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="DC chopper activation voltage" name="Vdc_chop_on" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_chop_on]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="DC chopper off voltage" name="Vdc_chop_off" group="General" unit="kV" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_chop_off]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Shunt resistor" name="R_chopper" group="General" unit="ohm" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[R_chopper]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Natural" name="uvw" x="0" y="-54" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="uvw_out" x="0" y="36" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ecap" x="36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-25" y="-33" width="50" height="49" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="-22" y="-6" stroke="black" font-size="Small" text-anchor="Start"><![CDATA[Chopper]]></text>
        <text x="0" y="8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
        <line x1="0" y1="-54" x2="0" y2="-33" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="25" y1="0" x2="29" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="0" x2="29" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="25" y1="0" x2="36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="16" x2="0" y2="35" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="S1" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="2011222773" x="216" y="54" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="692286980" x="108" y="54" w="139" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_chop_off" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1162125925" name="" x="216" y="54" w="10" h="46" orient="0" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="197851185" x="108" y="36" w="132" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_chop_on" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="101745172" x="216" y="270" w="52" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="uvw_out" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="753103609" x="108" y="72" w="83" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1887993011" x="108" y="90" w="118" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="R_chopper" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1454746477" name="" x="216" y="126" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="105092015" name="" x="216" y="198" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:varrlc" id="150075804" x="216" y="162" w="50" h="66" z="50" orient="3" link="-1" q="4">
          <paramlist link="-1" name="" crc="76661056">
            <param name="RLC" value="0" />
            <param name="R" value="R_chopper" />
            <param name="L" value="1.0 [H]" />
            <param name="C" value="1.0 [uF]" />
            <param name="E" value="0.0 [kV]" />
            <param name="dLdC" value="0" />
            <param name="I" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:peswitch" id="844817823" x="216" y="198" w="43" h="40" z="80" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1365790285" name="" x="216" y="270" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1055294066" name="" x="162" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="450" w="100" h="10" orient="0" id="1495521362">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="212836854" x="270" y="450" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK_CHP" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1645730400" x="162" y="450" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ecap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1042796334" x="324" y="450" w="70" h="38" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="BRK_CHOP" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.5" />
            <param name="Max" value="1.5" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663360" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:buffer" defn="master:buffer" id="1123661724" x="198" y="450" w="40" h="30" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="49289195">
            <param name="HI" value="Vdc_chop_on" />
            <param name="LO" value="Vdc_chop_off" />
            <param name="Inv" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="832618380" x="180" y="234" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK_CHP" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="52013063" name="frame" x="738" y="252" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="52013063" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1224918195" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1224918195" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="619915002" name="BRK_CHOP" link="1042796334" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" defn="master:peswitch" id="438590702" x="252" y="234" w="22" h="40" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [us]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="809973318" name="" x="252" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1175705005" name="" x="252" y="198" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="1620828100" classid="Port" x="0" y="-54">
          <paramlist>
            <param name="name" value="uvw" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="118213348" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="uvw_out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="937482744" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Ecap" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="534287346" x="-25" y="-33" w="50" h="49">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="185091952" x="-22" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="Chopper" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="938008525" x="0" y="8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="86111560" x="0" y="-54">
          <vertex x="0" y="0" />
          <vertex x="0" y="21" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1751694177" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="195044373" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="408705835" x="25" y="0">
          <vertex x="0" y="0" />
          <vertex x="11" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="151551669" x="0" y="16">
          <vertex x="0" y="0" />
          <vertex x="0" y="19" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Grid_side_Controls" group="" url="" version="" build="" crc="131751311" instances="0" key="" view="false" date="1542752983" id="210132071">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="400" h="650" splitter="70">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Grid side converter MVA" name="Sbase_Gsc" group="1. General" unit="MVA" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Sbase_Gsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Rated AC voltage Grid Side Converter" name="Vac_Gsc" group="1. General" unit="kV" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vac_Gsc]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="AC system frequency" name="freq" group="1. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[freq]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Cutoff frequency" name="freq_cutoff" group="1. General" unit="Hz" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[540 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Vdc_base" name="Vdc_base" group="1. General" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[Vdc_base]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="VSC inductance" name="Lconv" group="1. General" unit="H" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.26e-4 [H]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Current controller upper limit order" name="Imax_pu" group="1. General" unit="pu" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1 [pu]]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="V_GSC" x="-72" y="-18" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="DBlk_Gr" x="-72" y="54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GS_VREF" x="72" y="0" dim="3" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Edc" x="-72" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_GSC" x="-72" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Q_GSC" x="-72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-72" y1="-18" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-23" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-13" x2="-57" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-55" y="-17" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vac]]></text>
        <text x="-55" y="53" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[DBlk_Gr]]></text>
        <line x1="-62" y1="59" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="49" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="54" x2="-57" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-55" y="17" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vdc]]></text>
        <text x="-55" y="0" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Iac]]></text>
        <line x1="72" y1="0" x2="57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="23" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="13" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="18" x2="-57" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="5" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="-5" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="0" x2="-57" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="1" y="24" stroke="black" font-size="small" text-anchor="Middle">Control</text>
        <text x="1" y="6" stroke="black" font-size="small" text-anchor="Middle">Side</text>
        <text x="1" y="-12" stroke="black" font-size="small" text-anchor="Middle">Grid </text>
        <rect x="-57" y="-56" width="114" height="119" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <ellipse cx="1" cy="-40" rx="38" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" fill-style="Solid" fill-fg="Yellow" fill-bg="Transparent" />
        <text x="2" y="-37" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[PSCAD]]></text>
        <text x="-55" y="35" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Qac]]></text>
        <line x1="-62" y1="31" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-62" y1="41" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-72" y1="36" x2="-57" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="31" y="2" stroke="Black" font-size="Small" text-anchor="Start"><![CDATA[Vref]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="3" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="479434925" x="468" y="270" w="90" h="22" z="60" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Lconv" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="885338652" x="468" y="252" w="132" h="22" z="40" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq_cutoff" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1007097590" x="468" y="234" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="269341796" x="468" y="288" w="118" h="22" z="80" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Sbase_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1871393856" x="468" y="306" w="104" h="22" z="100" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vac_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="436864059" name="" x="3204" y="252" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="746085432" x="3258" y="252" w="49" h="38" z="180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V abc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663361" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="25246437" x="3204" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1334144994" x="3060" y="792" w="77" h="38" z="1110" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663372" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="107217213" name="" x="558" y="828" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="645093713" x="3060" y="720" w="77" h="38" z="1120" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663373" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1379291566" x="522" y="846" w="76" h="58" z="700" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253234079" x="216" y="810" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_GSC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1922274635" x="1260" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1196584497" x="1296" y="288" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="thetaPLL" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tvekta" id="1100764813" x="1188" y="288" w="115" h="98" z="650" orient="0" link="-1" defn="master:tvekta" q="4">
          <paramlist link="-1" name="" crc="59073030">
            <param name="Gp" value="Kp_PLL_Gr" />
            <param name="Gi" value="Ki_PLL_Gr" />
            <param name="Vbas" value="Vac_Gsc" />
            <param name="Fbas" value="freq" />
            <param name="Mode" value="0" />
            <param name="PMode" value="0" />
            <param name="THOFF" value="1.5707963267948966192313216916398" />
            <param name="TREL" value="0.05" />
            <param name="dlead" value="1" />
            <param name="FName" value="Freq_m" />
            <param name="Err" value="" />
            <param name="HiLimit" value="1.2" />
            <param name="LoLimit" value="0.8" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="601194880" x="1080" y="252" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="204692120" x="1080" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="696964155" x="1080" y="324" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1955825066" x="1080" y="324" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1333834572" x="1080" y="288" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="737323393" x="1080" y="252" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="326032212" x="324" y="324" w="104" h="22" z="110" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="DBlk_Gr" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655268584" x="3006" y="252" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1290174645" x="3060" y="252" w="56" h="38" z="1220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Edc_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663376" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1163616131" name="" x="3006" y="252" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="789359140" name="" x="3006" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="762957003" x="3060" y="288" w="38" h="38" z="1210" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qpu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663374" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="467968603" x="3006" y="288" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="495874623" x="3204" y="288" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_ord_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1531376636" x="3258" y="288" w="49" h="38" z="1200" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_ord" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663364" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="200669120" name="" x="3204" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1437624354" x="936" y="1404" w="70" h="38" z="400" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="E_ord_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663375" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abcdq0" id="1149269768" x="522" y="648" w="76" h="58" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84896416">
            <param name="IDir" value="1" />
            <param name="Theta" value="thetaPLL" />
            <param name="dqorder" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2066390228" x="450" y="666" w="25" h="22" z="690" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="30894679" x="450" y="648" w="25" h="22" z="680" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1029780429" x="450" y="630" w="25" h="22" z="670" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="447000380" name="" x="450" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1657773330" name="" x="486" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1189965353" name="" x="450" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1340848695" x="216" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_GSC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1157209652" x="3060" y="576" w="77" h="38" z="1140" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663378" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="75453108" x="3060" y="648" w="77" h="38" z="1130" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663377" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1606415304" x="810" y="630" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="318856592" x="810" y="702" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1941768986" x="792" y="828" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1764712723" x="792" y="900" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1290432487" name="" x="756" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1462843502" x="1908" y="306" w="76" h="53" z="170" orient="6" link="-1" defn="master:mult" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="697811884" name="" x="1908" y="270" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1916258863" x="1890" y="270" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Lconv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="340524010" x="1764" y="306" w="69" h="33" z="150" orient="0" link="-1" defn="master:emtconst" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="Constant" />
            <param name="Value" value="1" />
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="975385210" x="1836" y="306" w="76" h="34" z="160" orient="6" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="freq" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1568200050" name="" x="1944" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="951317259" x="1278" y="1314" w="76" h="58" z="910" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1205689939" x="1440" y="1314" w="76" h="61" z="950" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="KpdS" />
            <param name="TI" value="TidS" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1469604362" name="" x="1386" y="1314" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1962163537" x="1188" y="1314" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1580242926" name="" x="1152" y="1314" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="375972651" x="1278" y="1350" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Id_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="254961991" name="" x="1476" y="1314" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1257986769" x="1656" y="1314" w="76" h="78" z="970" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1411113589" name="" x="1584" y="1260" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="809351394" x="1656" y="1350" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vd_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="840681557" x="1656" y="1278" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:gain" id="1701669400" x="1620" y="1260" w="76" h="34" z="750" orient="0" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1726860929" x="1728" y="1314" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ed1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="216437744" x="1710" y="1746" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Eq1ref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1418228587" x="1602" y="1692" w="76" h="34" z="770" orient="0" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="wLpu" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1098296508" x="1638" y="1710" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1618821073" x="1638" y="1782" w="66" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="561430835" name="" x="1566" y="1692" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="1658073523" x="1638" y="1746" w="76" h="78" z="980" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1112116115" name="" x="1458" y="1746" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2107608530" x="1260" y="1782" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_pu_Gsc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="226673928" x="1170" y="1746" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iq_ord_pu" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029064025" name="" x="1368" y="1746" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1652683676" x="1422" y="1746" w="76" h="61" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="89208388">
            <param name="GP" value="KpqS" />
            <param name="TI" value="TiqS" />
            <param name="YHI" value="1.1" />
            <param name="YLO" value="-1.1" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2083529343" x="1260" y="1746" w="76" h="58" z="920" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="528732943" x="3258" y="324" w="77" h="38" z="1180" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Eq_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663368" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1053561758" name="" x="1692" y="1314" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1980519547" name="" x="1674" y="1746" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2022717110" x="3060" y="522" w="77" h="38" z="1150" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ed_pu_Gsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663369" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1582735027" name="" x="1134" y="1746" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="56521900" name="" x="360" y="612" w="82" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="620579276" name="" x="414" y="810" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2079382618" name="" x="450" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="223681254" name="" x="486" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="607435298" name="" x="450" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="542242001" x="450" y="828" w="25" h="22" z="620" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="493407635" x="450" y="846" w="25" h="22" z="630" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1422493768" x="450" y="864" w="25" h="22" z="640" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1438825216" x="468" y="828" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Va" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="128931133" x="468" y="846" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vb" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="280954808" x="468" y="864" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vc" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1416862374" x="1854" y="612" w="76" h="56" z="250" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="217498788" x="1782" y="612" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_GSC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1634919652" name="" x="1782" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1068206742" x="1962" y="612" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667647856" name="" x="1890" y="612" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="402978726" name="" x="1890" y="504" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="403479730" x="1962" y="504" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="788820856" name="" x="1782" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="37949398" x="1854" y="540" w="60" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="670653140" x="1782" y="504" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1161391465" x="1854" y="504" w="76" h="56" z="220" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1895303622" name="" x="2016" y="414" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="993062712" x="2052" y="414" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1954703965" name="" x="1926" y="414" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:div" id="1082769810" x="1980" y="414" w="76" h="56" z="200" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="184592073" name="" x="1782" y="414" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1408979952" x="1782" y="414" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:square" id="1832455506" x="1890" y="414" w="76" h="34" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="45825956">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1205547450" x="378" y="702" w="76" h="53" z="600" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1076722102" x="234" y="774" w="70" h="19" z="260" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="10" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="1687306423" x="270" y="738" w="76" h="53" z="520" orient="0" link="-1" defn="master:mult" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:emtconst" id="1277057359" x="342" y="738" w="70" h="19" z="240" orient="6" link="-1" defn="master:emtconst" q="4" layer="">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1099463082" name="" x="414" y="702" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1737284334" x="432" y="702" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iac_base_pk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1667657251" name="" x="234" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1402380452" x="216" y="738" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="700210388" x="306" y="702" w="76" h="56" z="590" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1146100407" name="" x="216" y="738" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="711424077" name="" x="216" y="846" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1497898543" x="216" y="846" w="52" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vac_Gsc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1902072450" x="324" y="612" w="76" h="56" z="660" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1830676896" x="378" y="810" w="76" h="56" z="610" orient="0" link="-1" defn="master:div" q="4" layer="">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="3" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1192972883" name="" x="2052" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="422395307" x="2070" y="306" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="wLpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1391819460" x="2016" y="342" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Zbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="1465965469" x="2016" y="306" w="76" h="56" z="510" orient="0" link="-1" defn="master:div" layer="" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="memberof" value="" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1821697024" x="2520" y="1404" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1005483756" x="2520" y="1422" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1603871954" x="2520" y="1386" w="46" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:realpole" id="415214117" x="1908" y="882" w="76" h="34" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="1.0" />
            <param name="T" value="0.04 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1268722100" x="1836" y="882" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="846730719" name="" x="1836" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="858482080" name="" x="1944" y="882" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1151190479" x="1980" y="882" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Edc_filt" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1790228574" name="" x="756" y="900" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1744171513" x="324" y="378" w="111" h="22" z="130" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vdc_base" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="414" y="1296" w="72" h="126" id="156670408" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="228056777" name="Edc_ord" link="1053624142" />
        </Frame>
