        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1394137997" x="2106" y="774" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="859938491" name="" x="1458" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="782632719" x="774" y="378" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="309644216" name="" x="738" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="488384884" name="" x="630" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1350686775" x="630" y="378" w="18" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="QG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1450261504" x="162" y="378" w="90" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Pbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:Synchronization" id="242411821" x="918" y="1080" w="112" h="36" z="330" orient="0" defn="Type3_Dlt_Nov_2018:Synchronization" link="-1" q="4">
          <paramlist link="-1" name="" crc="130511146">
            <param name="Name" value="" />
            <param name="Vdc_crowbar_on" value="Vdc_crowbar_on" />
            <param name="Time_crowbar" value="Time_crowbar" />
            <param name="Ir_limit" value="Ir_limit" />
            <param name="Magn_tlr" value="0.2 [pu]" />
            <param name="Freq_tlr" value="2 [Hz]" />
            <param name="Angle_tlr" value="4 [deg]" />
            <param name="M_kv" value="V_nom_gen" />
            <param name="freq" value="freq" />
            <param name="Kp_PLL_DFIG" value="Kp_PLL_DFIG" />
            <param name="Ti_PLL_DFIG" value="Ti_PLL_DFIG" />
            <param name="Ki_PLL_DFIG" value="Ki_PLL_DFIG" />
            <param name="DBlk_Rtr" value="Dblk_Rsc" />
            <param name="Dblk_Rsc" value="Dblk_Rsc" />
          </paramlist>
          <paramlist link="709135194" name="">
            <param name="ymin" value="-200" />
            <param name="ymax" value="200" />
          </paramlist>
          <paramlist link="2030576984" name="">
            <param name="ymin" value="-200" />
            <param name="ymax" value="200" />
          </paramlist>
          <paramlist link="545219505" name="" />
        </User>
        <User classid="UserCmp" name="master:import" id="1216278155" x="162" y="342" w="83" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="OMEG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1189634055" x="162" y="360" w="83" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1091463606" x="1422" y="360" w="60" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_bus" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1458" y="360" w="46" h="10" orient="0" id="180597517">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="432" w="10" h="46" orient="0" id="712513454">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="937313733" x="288" y="1386" w="91" h="38" z="580" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="wind torque" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.6" />
            <param name="Min" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1829296500" x="810" y="270" w="49" h="38" z="710" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="413988725" x="810" y="378" w="49" h="38" z="700" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qg_pu" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="844706708" name="" x="1026" y="1206" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1873595737" name="" x="1260" y="1206" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:bin_delay" id="1228369568" x="1152" y="1206" w="76" h="58" z="510" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="91580372">
            <param name="T" value="1" />
            <param name="Toff" value="0.0" />
            <param name="INITST" value="0" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="956660669" name="" x="1692" y="720" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="875515763" name="" x="1692" y="684" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="288" w="64" h="10" orient="0" id="247285953">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="306" w="64" h="10" orient="0" id="1664637151">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1530" y="324" w="64" h="10" orient="0" id="580139335">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1200705459" x="1584" y="288" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vpcc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="360" w="64" h="10" orient="0" id="344836886">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1033943097" x="1584" y="306" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_trm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="490960095" x="1584" y="324" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="2140731711" x="1512" y="360" w="64" h="112" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="5" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="3" />
            <param name="Dim2" value="3" />
            <param name="Dim3" value="3" />
            <param name="Dim4" value="3" />
            <param name="Dim5" value="3" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1623011885" name="" x="1512" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1086663707" name="" x="828" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1428802699" name="" x="828" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1251424974" x="1584" y="342" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vst2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="342" w="64" h="10" orient="0" id="758851595">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1768922261" name="" x="2106" y="774" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="2106889050" x="648" y="972" w="90" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[External enabling signal ]]></Sticky>
        <Sticky classid="Sticky" id="948088542" x="90" y="198" w="126" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Input Parameters]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1269194385" x="342" y="270" w="104" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Mrating" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1757541777" name="" x="1188" y="1206" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="286577841" x="1062" y="1116" w="180" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Delay release mechanical Eq. for faster initialization]]></Sticky>
        <User classid="UserCmp" defn="master:ratelimit" id="533716711" x="1944" y="882" w="76" h="58" z="620" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="2 [1/s]" />
            <param name="DR" value="2 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1688554612" name="" x="2034" y="882" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="571806943" name="" x="1908" y="882" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="-54" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1005837783" x="1062" y="1206" w="66" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TurbStart" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="331058827" x="2034" y="882" w="66" h="21" z="1" orient="4" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TurbStart" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="939834787" x="1422" y="306" w="66" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TurbStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1150013990" name="" x="1044" y="1170" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1381350902" x="1044" y="1170" w="77" h="38" z="590" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TurbStart" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.2" />
            <param name="Min" value="-0.2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="977556210" x="162" y="432" w="111" h="22" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VRot_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="2092324522" x="2070" y="756" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="673320843" x="216" y="1386" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WindTRQ" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="503666005" name="" x="216" y="1386" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Line classid="Divider" id="1966246914" name="" x="1188" y="1044" w="198" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="8454016" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:datalabel" id="853140792" x="234" y="1044" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BRK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1591768103" name="" x="288" y="1044" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2145773832" x="234" y="918" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk_Gsc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="918" w="64" h="10" orient="0" id="746674332">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Line classid="Divider" id="535048988" name="" x="1386" y="720" w="0" h="324" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="8454016" />
            <param name="style" value="2" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Wire classid="WireOrthogonal" name="" x="234" y="882" w="64" h="10" orient="0" id="726448286">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="453119482" x="234" y="882" w="60" h="21" z="1" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Dblk_Rsc" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="316069877" x="954" y="918" w="288" h="36" colors="0, 15792890" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Event sequence & Synchronizer Block]]></Sticky>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1893196698" x="234" y="954" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pg_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1733511518" name="" x="288" y="954" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1476366028" name="" x="288" y="1008" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1189336447" x="234" y="1008" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Qg_pu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="753353778" x="288" y="954" w="49" h="38" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Pg_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.8" />
            <param name="Max" value="0.8" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663309" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1567959751" x="288" y="1008" w="49" h="38" z="640" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Qg_pu" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.04" />
            <param name="Max" value="0.08" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663313" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" id="349991833" x="864" y="1368" w="414" h="144" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="9" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Note: A simplified control is used to establish the voltage on the stator terminals before synchronizing with the grid.

- If the unit does not synchonize, retune the Star-up PI controller
Kpd_St and Tid_St

- If it is desired to skip the synchronization process, change breaker 'BRK' order to be closed from time zero]]></Sticky>
        <Wire classid="WireOrthogonal" id="1282817734" name="" x="1602" y="666" w="118" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="-108" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1607063828" x="162" y="450" w="97" h="22" z="100" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VLL_Gr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1578699516" x="162" y="288" w="97" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vw_nom" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="554509818" x="414" y="270" w="76" h="53" z="400" orient="0" defn="master:mult" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1711646243" x="558" y="270" w="60" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MVA_Conv" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1844326218" x="162" y="414" w="111" h="22" z="80" orient="0" defn="master:import" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Slip_max" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="223903958" x="360" y="306" w="60" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Slip_max" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:div" id="915886162" x="486" y="270" w="76" h="56" z="570" orient="0" defn="master:div" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="254137207" x="450" y="306" w="76" h="60" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1741268704" x="414" y="342" w="69" h="19" z="60" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="567616555" name="" x="414" y="306" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="628300709" name="" x="522" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="549184663" x="1818" y="792" w="52" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Pref_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="768839468" name="" x="1926" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1233914007" name="" x="1854" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="706476774" name="" x="1764" y="684" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="918" y="720" w="46" h="10" orient="0" id="1359833428">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1449036753" x="972" y="684" w="46" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1995006194" x="864" y="720" w="74" h="96" z="200" orient="4" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="0" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="VLL_Gr" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="Vpcc" />
            <param name="P" value="PG_PCC" />
            <param name="Q" value="QG_PCC" />
            <param name="Vrms" value="Vrms_bus" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="204.5" />
            <param name="Qd" value="-15.42" />
            <param name="Vd" value="1.001" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="875973060" name="" x="792" y="720" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="476597768" x="162" y="270" w="97" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="No_WTG" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:LLTX_SCALER_Xpu" id="685580024" x="972" y="720" w="112" h="66" z="210" orient="4" defn="Type3_Dlt_Nov_2018:LLTX_SCALER_Xpu" link="-1" q="4">
          <paramlist link="-1" name="" crc="109795758">
            <param name="Rth_x" value="0.01" />
            <param name="Rth_y" value="0.2" />
            <param name="Lth_x" value="0.0" />
            <param name="Lth_y" value="10" />
            <param name="Llos" value="0.001 [H]" />
            <param name="Xpu" value="0.025" />
            <param name="Vbase" value="VLL_Gr" />
            <param name="Sbase" value="Mrating" />
            <param name="Freq" value="freq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="482957973" x="162" y="468" w="104" h="22" z="110" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutin" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="142213147" x="162" y="486" w="111" h="22" z="120" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="vWcutout" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1324475291" x="1890" y="792" w="76" h="53" z="660" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2028857785" x="162" y="504" w="90" h="22" z="130" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="768015033" x="666" y="1026" w="83" h="22" z="290" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1172703637" x="1422" y="252" w="52" h="21" z="1" orient="2" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu_Mch" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="297859883" x="2070" y="792" w="52" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu_Mch" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1622601990" x="738" y="1026" w="40" h="19" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="257564193" name="" x="1224" y="648" w="100" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="90" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:div" id="11014717" x="702" y="378" w="76" h="56" z="430" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="865452340" name="" x="702" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1476307405" x="216" y="648" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TRNR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1313710502" name="" x="162" y="648" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1287164758" x="126" y="648" w="74" h="33" z="170" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Turn Ratio" />
            <param name="Value" value="0.391" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1510858619" x="126" y="612" w="69" h="33" z="160" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VLL RMS" />
            <param name="Value" value="0.9" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1674781421" name="" x="162" y="612" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1904820769" x="216" y="612" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_nom_gen" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289170305" x="216" y="576" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rs_pu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="256561822" name="" x="162" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1177074888" x="126" y="576" w="69" h="33" z="150" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="pu" />
            <param name="Value" value="0.0054" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1190806138" x="216" y="540" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="V_nom_con" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1602789736" name="" x="162" y="540" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="2067337368" x="126" y="540" w="69" h="33" z="140" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VLL RMS" />
            <param name="Value" value="0.69" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:WindTurbine_MechModel" id="1238255766" x="2016" y="774" w="112" h="123" z="550" orient="4" defn="Type3_Dlt_Nov_2018:WindTurbine_MechModel" link="-1" q="4">
          <paramlist link="-1" name="" crc="49786031">
            <param name="Name" value="" />
            <param name="Pbase" value="Pbase" />
            <param name="Pbase_1" value="5.0 [MW]" />
            <param name="Pitch_max" value="25 [deg]" />
            <param name="Pitch_min" value="0 [deg]" />
            <param name="Pitch_min_1" value="0 [deg]" />
            <param name="Wref_sp" value="1.2" />
            <param name="Wref_sp_1" value="1" />
            <param name="Ti_Ptch" value="Ti_Ptch" />
            <param name="Kp_Ptch" value="Kp_Ptch" />
            <param name="Rad_turb" value="46 [m]" />
            <param name="VRot_nom" value="VRot_nom" />
            <param name="Pitch_0" value="0" />
            <param name="P_logic" value="Pitch_Ctrl" />
            <param name="R_nacelle" value="1.6 [m]" />
            <param name="rho" value="1.225" />
            <param name="Vw_nom" value="11 [m/s]" />
            <param name="Slip_max" value="Slip_max" />
            <param name="vWcutin" value="vWcutin" />
            <param name="vWcutout" value="vWcutout" />
          </paramlist>
          <paramlist link="1446970834" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="16" />
          </paramlist>
          <paramlist link="296860774" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.2" />
          </paramlist>
          <paramlist link="1492874811" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="513948144" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1797187467" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
          <paramlist link="1403026863" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="889675535" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="250" />
          </paramlist>
          <paramlist link="1134436038" name="">
            <param name="ymin" value="-0.5" />
            <param name="ymax" value="0.6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="982088500" x="126" y="684" w="69" h="33" z="180" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="[kV]" />
            <param name="Value" value="1.45" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="417357888" name="" x="162" y="684" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1266407140" x="216" y="684" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vdc_Base" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="990031789" x="234" y="720" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="I_max" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1515524150" name="" x="162" y="720" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1478501576" x="126" y="720" w="242" h="33" z="190" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="maximum current of converters [pu]" />
            <param name="Value" value="1.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="1793656817" name="frame" x="1386" y="1152" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="1793656817" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="631183448" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="631183448" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1910842592" name="Vst1" link="1526798601" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1372177692" name="Vst2" link="1121184267" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="603771959" classid="Port" x="-18" y="54">
          <paramlist>
            <param name="name" value="AC_sys" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Text" id="15264334" x="2" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Type 3" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1764524288" x="-18" y="54">
          <vertex x="0" y="0" />
          <vertex x="35" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2104933127" x="-15" y="55">
          <vertex x="0" y="0" />
          <vertex x="33" y="0" />
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="5" />
            <param name="port" value="AC_sys" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1435692257" x="1" y="21">
          <vertex x="0" y="0" />
          <vertex x="5" y="21" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1985575872" x="3" y="29">
          <vertex x="0" y="0" />
          <vertex x="0" y="25" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="106337748" x="-1" y="20">
          <vertex x="0" y="0" />
          <vertex x="0" y="34" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1404289622" x="1" y="-3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Wind turbine" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1958467024" x="8" y="41">
          <vertex x="0" y="0" />
          <vertex x="-2" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="98580771" x="-24" y="6">
          <vertex x="0" y="0" />
          <vertex x="0" y="2" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1036510515" x="8" y="41">
          <vertex x="0" y="0" />
          <vertex x="-2" y="-18" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1531581520" x="-6" y="18">
          <vertex x="0" y="0" />
          <vertex x="-18" y="-10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1652708725" x="-6" y="18">
          <vertex x="0" y="0" />
          <vertex x="4" y="0" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1518671571" x="3" y="20">
          <vertex x="0" y="0" />
          <vertex x="3" y="3" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1746914604" x="4" y="12">
          <vertex x="0" y="0" />
          <vertex x="17" y="-11" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="208792685" x="4" y="17">
          <vertex x="0" y="0" />
          <vertex x="18" y="-15" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1500116864" x="-24" y="6">
          <vertex x="0" y="0" />
          <vertex x="23" y="10" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1953302408" x="3" y="16">
          <vertex x="0" y="0" />
          <vertex x="1" y="-4" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="1388392138" x="-2" y="15" w="6" h="6">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="356673591" x="21" y="1">
          <vertex x="0" y="0" />
          <vertex x="1" y="1" />
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="PWM" group="" url="" version="" build="" crc="82621579" instances="58" key="" view="false" date="1542752984" id="636164361">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="AC system frequency" name="freq" group="General" unit="Hz" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50 [Hz]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter type="Real" name="Cfreq" desc="Carrier frequency as multiple of fundamental" group="General" helpmode="Append" content_type="Variable" intent="Input" min="" max="" unit="Hz" dim="1">
            <value><![CDATA[60]]></value>
            <help><![CDATA[]]></help>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <port model="Transfer" name="Ref" x="-36" y="0" dim="4" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GT" x="0" y="36" dim="12" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-21" y="-27" width="53" height="50" stroke="Blue" stroke-width="0.6" stroke-dasharray="none" fill-style="Hollow" fill-fg="Black" fill-bg="Black" />
        <text x="6" y="1" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[PWM]]></text>
        <line x1="-21" y1="0" x2="-36" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="23" x2="0" y2="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-22" y1="0" x2="-26" y2="3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="-22" y1="0" x2="-26" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="-16" y="3" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="445">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Cfreq" />
          <param name="defines" value="*" />
        </paramlist>
        <Wire classid="WireOrthogonal" id="10036573" name="" x="630" y="900" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2114010051" name="" x="630" y="810" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1783485939" name="" x="306" y="900" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1857516223" name="" x="306" y="810" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="704333612" name="" x="306" y="990" w="136" h="280" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-270" />
        </Wire>
        <Wire classid="WireOrthogonal" id="120418131" name="" x="630" y="990" w="496" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-108" y="0" />
          <vertex x="-108" y="-270" />
          <vertex x="-486" y="-270" />
          <vertex x="-486" y="-288" />
        </Wire>
        <Wire classid="WireOrthogonal" id="475107465" name="" x="108" y="666" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1087704626" x="72" y="666" w="69" h="19" z="140" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1392889983" name="" x="72" y="648" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="339770872" x="144" y="720" w="23" h="58" z="160" orient="4" defn="master:datamerge" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="2" />
            <param name="Type" value="2" />
            <param name="Disp" value="0" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="576" w="46" h="10" orient="0" id="335851554">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2055169380" x="180" y="576" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="360" y="666" w="10" h="64" orient="0" id="1661475335">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="176797460" x="360" y="666" w="63" h="38" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663445" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="612" w="82" h="10" orient="0" id="2124376304">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2024528080" x="396" y="612" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trig" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="46816847" x="144" y="612" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="612" w="46" h="10" orient="0" id="1103602742">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" defn="master:mult" id="1179543652" x="216" y="612" w="76" h="53" z="120" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sig_gen" defn="master:sig_gen" id="1790455837" x="288" y="612" w="76" h="58" z="130" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="24458006">
            <param name="Max" value="1" />
            <param name="Min" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="399687656" x="252" y="270" w="80" h="62" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1006728031" x="414" y="270" w="38" h="26" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="pulse1" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663451" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="144" y="306" w="118" h="10" orient="0" id="1910381477">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="90" y="270" w="172" h="10" orient="0" id="839251340">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="496306124" x="234" y="306" w="10" h="10" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="504" w="10" h="208" orient="0" id="1605979445">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="342" w="82" h="10" orient="0" id="1807125713">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="564563350" x="306" y="342" w="63" h="38" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Carrier" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663450" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="378" w="172" h="10" orient="0" id="340068660">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1517635085" x="234" y="342" w="10" h="10" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="234" y="414" w="28" h="10" orient="0" id="185445776">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="252" y="504" w="28" h="10" orient="0" id="1851434856">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="850822511" x="234" y="414" w="10" h="10" z="0" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="584230037" x="414" y="378" w="38" h="26" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="pulse2" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663448" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1234680298" x="414" y="468" w="38" h="26" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="pulse3" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663446" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="270" w="118" h="10" orient="0" id="1182639241">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="378" w="100" h="10" orient="0" id="153409960">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="468" w="100" h="10" orient="0" id="1181614448">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="362030842" x="414" y="270" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="79793050" x="414" y="378" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="194134301" x="414" y="468" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="1966972838" x="594" y="774" w="40" h="30" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="409181539" x="558" y="774" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="774" w="46" h="10" orient="0" id="1805075371">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="792" w="118" h="10" orient="0" id="188123514">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1406687713" x="810" y="972" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="1481227694" x="594" y="864" w="40" h="30" z="240" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1974326846" x="558" y="864" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="864" w="46" h="10" orient="0" id="1000892274">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="882" w="118" h="10" orient="0" id="1648379816">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2109389724" x="810" y="792" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" defn="master:inv" id="898786256" x="594" y="954" w="40" h="30" z="270" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="925275210" x="558" y="954" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="954" w="46" h="10" orient="0" id="664521838">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="702" y="972" w="118" h="10" orient="0" id="1062564888">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="341321969" x="810" y="882" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="252" y="468" w="172" h="10" orient="0" id="1583864643">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2039733419" x="144" y="306" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Trig" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="253126377" x="90" y="468" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="315360873" x="90" y="378" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1181990813" x="90" y="270" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1428216000" name="" x="378" y="792" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="773370586" x="342" y="792" w="76" h="52" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1588695570" x="450" y="792" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="13226638" x="234" y="774" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt11" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="126804520" x="72" y="648" w="32" h="21" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="406917662" name="" x="234" y="774" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1184886259" name="" x="234" y="864" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2080121757" x="234" y="864" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt31" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1517765252" x="450" y="882" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="442556999" x="342" y="882" w="76" h="52" z="230" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1441609327" name="" x="378" y="882" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="774864966" name="" x="234" y="954" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="825680980" x="234" y="954" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt51" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2049315672" x="450" y="972" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt5" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="544381714" x="342" y="972" w="76" h="52" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2268630" name="" x="378" y="972" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:logic_mult" id="811190224" x="666" y="792" w="76" h="52" z="220" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="418135124" x="666" y="882" w="76" h="52" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:logic_mult" id="306302265" x="666" y="972" w="76" h="52" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="60804456">
            <param name="Type" value="0" />
            <param name="Num_in" value="2" />
            <param name="Inv" value="0" />
            <param name="disnum" value="0" />
            <param name="INTR" value="1" />
            <param name="Inv1" value="0" />
            <param name="Inv2" value="0" />
            <param name="Inv3" value="0" />
            <param name="Inv4" value="0" />
            <param name="Inv5" value="0" />
            <param name="Inv6" value="0" />
            <param name="Inv7" value="0" />
            <param name="Inv8" value="0" />
            <param name="Inv9" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="734416681" x="252" y="378" w="80" h="62" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compar" defn="master:compar" id="1683253976" x="252" y="468" w="80" h="62" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="84769837">
            <param name="Pulse" value="0" />
            <param name="INTR" value="1" />
            <param name="OPos" value="1" />
            <param name="ONone" value="0" />
            <param name="ONeg" value="1" />
            <param name="OHi" value="1" />
            <param name="OLo" value="0" />
            <param name="conv" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2036267056" name="frame" x="990" y="252" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2065118664" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1429554092" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1429554092" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1604803968" name="RefA" link="1352163942" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="27018025" name="RefB" link="1490467921" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="865559702" name="RefC" link="749111174" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="1816569531" name="" x="486" y="108" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1748602557" x="414" y="108" w="24" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="486" y="90" w="82" h="10" orient="0" id="196349167">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="72" w="82" h="10" orient="0" id="870345126">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="54" w="82" h="10" orient="0" id="301870924">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="36" w="82" h="10" orient="0" id="304420123">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="486" y="18" w="82" h="10" orient="0" id="1281753295">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" name="datamerge" defn="master:datamerge" id="656143238" x="504" y="90" w="64" h="130" z="290" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="103684034">
            <param name="N" value="6" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="2" />
            <param name="Dim2" value="2" />
            <param name="Dim3" value="2" />
            <param name="Dim4" value="2" />
            <param name="Dim5" value="2" />
            <param name="Dim6" value="2" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="144" w="10" h="28" orient="0" id="1743476715">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="520979430" x="414" y="18" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1367002975" x="414" y="36" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1770953687" x="414" y="54" w="24" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="713723634" x="414" y="72" w="24" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="254266402" x="414" y="90" w="24" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" defn="master:import" id="1786036638" x="72" y="108" w="76" h="22" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1579089677" x="612" y="144" w="67" h="21" z="340" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="GT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="638464116" x="216" y="162" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vcref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="214624422" x="216" y="144" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbref" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="503186903" x="216" y="126" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Varef" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="126" w="46" h="10" orient="0" id="1611923629">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="144" w="46" h="10" orient="0" id="145402777">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="162" w="46" h="10" orient="0" id="510205269">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="180" y="180" w="46" h="10" orient="0" id="1726341293">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1414381302" name="" x="504" y="144" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="720544502" x="180" y="126" w="25" h="22" z="40" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="828033432" name="" x="108" y="108" w="64" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1363884473" x="180" y="144" w="25" h="22" z="50" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1765384948" x="180" y="162" w="25" h="22" z="60" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="426095314" x="180" y="180" w="25" h="22" z="70" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="4" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="234" w="46" h="10" orient="0" id="405025292">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1352163942" x="198" y="234" w="42" h="38" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RefA" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663442" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="816372150" name="" x="162" y="234" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1490467921" x="180" y="342" w="42" h="38" z="100" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RefB" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663443" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="749111174" x="180" y="432" w="42" h="38" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="RefC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-1.0" />
            <param name="Max" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663444" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="923880180" name="" x="180" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1410861667" name="" x="180" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1986450358" name="" x="540" y="900" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1690515901" x="288" y="180" w="32" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DBlk" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="817305378" x="252" y="180" w="40" h="19" z="80" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1908431471" name="" x="252" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1145303503" x="72" y="36" w="90" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="512756125" x="72" y="54" w="83" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2041796750" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="Ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="4" />
          </paramlist>
        </Port>
        <Port id="75960568" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="GT" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="12" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="155277527" x="-21" y="-27" w="53" h="50">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1106990223" x="6" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PWM" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="744078151" x="-21" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="247206912" x="0" y="23">
          <vertex x="0" y="0" />
          <vertex x="0" y="12" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="188880399" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1332475047" x="-22" y="0">
          <vertex x="0" y="0" />
          <vertex x="-4" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1663744049" x="-16" y="3">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="ConvBridge_Dlt" group="" url="" version="" build="" crc="34015303" instances="0" key="" view="false" date="1542752984" id="1694994770">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="350" h="500" splitter="75">
        <category name="Untitled" visible="true">
          <cond />
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Natural" name="ABC" x="-54" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC_P" x="54" y="-18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DC_N" x="54" y="18" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ref" x="18" y="-54" dim="6" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-38" width="78" height="76" stroke="Black" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Yellow" fill-bg="Black" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="ByNode" stroke-dasharray="none" port="ABC" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="39" y1="38" x2="-39" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-13.000 19.000 A6 13 0 1 0 -25.000 19.000" arc="-26,6,-13,32,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <path d="M-1.000 17.000 A6 12 0 1 1 -13.000 17.000" arc="-13,5,-1,30,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <line x1="0" y1="-13" x2="17" y2="-13" stroke="Black" stroke-dasharray="none" stroke-width="0.2" port="" />
        <text x="31" y="-20" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[+]]></text>
        <text x="31" y="15" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[-]]></text>
        <line x1="18" y1="-53" x2="18" y2="-38" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="Two_freq" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:xnode" id="947921690" x="36" y="180" w="24" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1799119636" x="522" y="36" w="32" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DC_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="1153645307" x="522" y="324" w="32" h="31" z="1" orient="0" defn="master:xnode" link="-1" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DC_N" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1404920589" name="" x="36" y="180" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1414757728" name="" x="216" y="324" w="316" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="72" w="10" h="46" orient="0" id="506373690">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="10" h="46" orient="0" id="97891475">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="10" h="46" orient="0" id="2100869289">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="10" h="154" orient="0" id="1478422271">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="10" h="154" orient="0" id="751731595">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="252" w="10" h="154" orient="0" id="25003905">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="324" w="10" h="46" orient="0" id="1528721075">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="324" w="10" h="46" orient="0" id="2127165166">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="324" w="10" h="46" orient="0" id="611347972">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="180" w="172" h="10" orient="0" id="1956985942">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="162" y="216" w="280" h="10" orient="0" id="2038727975">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2134598125" x="180" y="108" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="594014158" x="396" y="288" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1492292575" x="288" y="108" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1967811248" x="180" y="288" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="941793227" x="396" y="108" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2143065011" x="288" y="288" w="24" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="324" y="108" w="46" h="10" orient="0" id="2126822060">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="72" w="46" h="10" orient="0" id="797947794">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="108" w="46" h="10" orient="0" id="1445043034">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="72" w="46" h="10" orient="0" id="406829101">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="288" w="46" h="10" orient="0" id="1392030870">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="252" w="46" h="10" orient="0" id="909527207">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="288" w="46" h="10" orient="0" id="178244038">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="252" w="46" h="10" orient="0" id="1491683376">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="288" w="46" h="10" orient="0" id="746712723">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="432" y="252" w="46" h="10" orient="0" id="658556208">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="108" w="46" h="10" orient="0" id="1985167960">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="72" w="46" h="10" orient="0" id="2078563426">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1700877247" x="216" y="72" w="43" h="46" z="170" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="1" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="Igto1" />
            <param name="It" value="" />
            <param name="V" value="Vgto1" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="81311357" x="216" y="144" w="10" h="10" z="0" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="55511470" x="324" y="180" w="10" h="10" z="0" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="master:pin" defn="master:pin" id="1906871142" x="432" y="216" w="10" h="10" z="0" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <Wire classid="WireOrthogonal" name="" x="216" y="36" w="316" h="10" orient="0" id="154788715">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1170481686" x="324" y="72" w="43" h="46" z="160" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="3" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="544852125" x="432" y="72" w="43" h="46" z="150" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="5" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1636683487" x="432" y="252" w="43" h="46" z="110" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="2" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1308562237" x="324" y="252" w="43" h="46" z="120" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="6" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="391411718" x="216" y="252" w="43" h="46" z="140" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="4" />
            <param name="Type" value="3" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="1" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1854780139" x="252" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="1" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="147131951" x="360" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="3" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1943115307" x="468" y="108" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="5" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="996026938" x="468" y="288" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="2" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="904374224" x="360" y="288" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="6" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:peswitch" defn="master:peswitch" id="1420456143" x="252" y="288" w="22" h="40" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="85602328">
            <param name="L" value="4" />
            <param name="Type" value="0" />
            <param name="SNUB" value="0" />
            <param name="INTR" value="0" />
            <param name="RON" value="0.0005 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="Erw" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="PFB" value="0" />
            <param name="I" value="" />
            <param name="It" value="" />
            <param name="V" value="" />
            <param name="Ton" value="" />
            <param name="Toff" value="" />
            <param name="Alpha" value="" />
            <param name="Gamma" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="162" y="144" w="64" h="10" orient="0" id="891306409">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:breakout" defn="master:breakout" id="1110346339" x="126" y="180" w="40" h="77" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6599472">
            <param name="Dis" value="0" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1800597815" name="" x="846" y="180" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1998852071" x="864" y="288" w="60" h="22" z="60" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="11" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="2091905877" x="864" y="270" w="52" h="22" z="70" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="9" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1510959162" x="864" y="252" w="46" h="22" z="80" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="7" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1048052188" x="864" y="234" w="46" h="22" z="90" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="5" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1390135474" x="864" y="216" w="46" h="22" z="100" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="3" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="1272359698" x="864" y="198" w="46" h="22" z="130" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="2" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="447905404" name="" x="864" y="198" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1657641993" x="900" y="288" w="24" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt6" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="216" w="46" h="10" orient="0" id="535047087">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="234" w="46" h="10" orient="0" id="251460162">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="1100455088">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="270" w="46" h="10" orient="0" id="651802423">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="864" y="288" w="46" h="10" orient="0" id="1766235209">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="253167918" x="900" y="198" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt1" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1379219746" x="900" y="216" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt2" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1525818234" x="900" y="234" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt3" />
            <param name="memberof" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="579570655" x="900" y="252" w="24" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1944973900" x="900" y="270" w="24" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="gt5" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="880475811" name="" x="864" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:PWM" id="481989706" x="846" y="108" w="72" h="66" z="50" orient="0" defn="Type3_Dlt_Nov_2018:PWM" link="-1" q="4">
          <paramlist link="-1" name="" crc="95623963">
            <param name="DBlk" value="DBlk" />
            <param name="freq" value="freq" />
            <param name="Cfreq" value="Cfreq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="355892529" name="" x="846" y="144" w="10" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:import" defn="master:import" id="884041556" x="594" y="90" w="76" h="22" z="10" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ref" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="954" y="126" w="198" h="108" id="1354507204" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="full_font" value="Tahoma, 14.25pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#40FFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Getting firing pulses for IGBT modules based on Sinusoidal PWM modulation ]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="78761775" x="756" y="162" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Cfreq" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="56452540" x="702" y="108" w="46" h="22" z="20" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Dim" value="4" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1002408078" name="" x="702" y="108" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" id="1157284264" x="702" y="162" w="25" h="22" z="30" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="5" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" id="382956382" x="702" y="180" w="25" h="22" z="40" orient="0" defn="master:datatap" link="-1" q="4">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="6" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1208168923" name="" x="684" y="162" w="64" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="-54" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="59924322" name="" x="702" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="400331270" name="" x="702" y="180" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1321042909" x="756" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <grouping />
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="500651273" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="ABC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="908766901" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="DC_P" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="299720985" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="DC_N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1696113862" classid="Port" x="18" y="-54">
          <paramlist>
            <param name="name" value="Ref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="6" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="48705543" x="-39" y="-38" w="78" h="76">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Yellow" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1531321143" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="ABC" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="592157413" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="281886776" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1645375129" x="39" y="38">
          <vertex x="0" y="0" />
          <vertex x="-78" y="-76" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="946417351" x="-26" y="6" w="13" h="26">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="347368972" x="-13" y="5" w="12" h="25">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1215768082" x="0" y="-13">
          <vertex x="0" y="0" />
          <vertex x="17" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="656675715" x="31" y="-20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="+" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1594583349" x="31" y="15">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="-" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1298900435" x="18" y="-53">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" crc="12245444" instances="1" key="" view="false" date="1542752983" id="2000606282">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_terminals" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
          <param name="layers" value="*" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="68" h="82" orient="0" id="1432229761" I="0" J="0" K="0" defn="(null):STUB" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="Type3_Dlt_Nov_2018:Main" id="1432229761" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Type3_Dlt_Nov_2018:Main" link="1432229761" q="4">
            <paramlist link="-1" name="" crc="70083183">
              <param name="Lconv" value="0.000631 [H]" />
            </paramlist>
            <paramlist link="2121159010" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="1.6" />
            </paramlist>
            <paramlist link="1358882501" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="2087093188" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.3" />
            </paramlist>
            <paramlist link="2116934300" name="">
              <param name="ymin" value="-0.5" />
              <param name="ymax" value="0.6" />
            </paramlist>
            <paramlist link="555431748" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="745820426" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="4" />
            </paramlist>
            <paramlist link="2078148275" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="16" />
            </paramlist>
            <paramlist link="1431382590" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="5" />
            </paramlist>
            <paramlist link="1037861312" name="">
              <param name="ymin" value="-2" />
              <param name="ymax" value="2" />
            </paramlist>
            <paramlist link="1382124520" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="878171614" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="1792415478" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="50" />
            </paramlist>
            <paramlist link="333864353" name="">
              <param name="ymin" value="0" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="745820426" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="4" />
            </paramlist>
            <paramlist link="2078148275" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="987002360" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="30" />
            </paramlist>
            <paramlist link="1224683619" name="">
              <param name="ymin" value="6" />
              <param name="ymax" value="16" />
            </paramlist>
            <paramlist link="2065778798" name="">
              <param name="ymin" value="2.5" />
              <param name="ymax" value="25" />
            </paramlist>
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" group="" url="" version="" build="" crc="64417743" instances="1" key="" view="false" date="0" id="1054919733">
      <paramlist>
        <param name="Description" value="Main Page" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <cond><![CDATA[true]]></cond>
        <rect x="-18" y="-18" width="36" height="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="528" scrolly="223">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
          <param name="show_terminals" value="0" />
          <param name="layers" value="*" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="master:datalabel" id="646814772" x="72" y="522" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="723594463" x="108" y="522" w="70" h="38" z="200" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="405733963" name="" x="72" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1671642460" x="72" y="666" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1994714507" x="108" y="666" w="49" h="38" z="250" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1649998687" name="" x="72" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1312695317" x="72" y="630" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_POC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="845358424" x="108" y="630" w="49" h="38" z="240" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_POC" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="523008387" name="" x="72" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="978002432" x="72" y="594" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Iabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1649351250" x="108" y="594" w="42" h="38" z="230" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Iabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1221234666" name="" x="72" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1444156674" name="" x="72" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="86786453" x="108" y="558" w="42" h="38" z="220" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vabc" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="864019068" x="72" y="558" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vabc" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="2053603463" name="frame" x="180" y="540" w="630" h="792" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="2.80210643016" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="2053603463" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="408929816" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="408929816" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1995020427" name="Vrms_POC" link="723594463" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1753639301" name="Vrms_WTG" link="1238540351" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="34734959" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="34734959" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1467767964" name="P_POC" link="845358424" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1101647674" name="P_WTG" link="655260042" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="2098616574" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="2098616574" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1061596719" name="Q_POC" link="1994714507" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1055909833" name="Q_WTG" link="2066439782" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="909890518" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="100.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="909890518" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="906273965" name="Vabc" link="86786453" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
          <Graph classid="OverlayGraph" id="891924539" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="891924539" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="350713121" name="Iabc" link="1649351250" color="0" bold="0" show="-1" mode="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <grouping />
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:Type3_WTG_Dtl" id="1408725072" x="1278" y="234" w="60" h="87" z="430" orient="0" defn="Type3_Dlt_Nov_2018:Type3_WTG_Dtl" link="-1" q="4">
          <paramlist link="-1" name="" crc="91134585">
            <param name="Name" value="" />
            <param name="Pbase" value="Rated_MW" />
            <param name="freq" value="freq" />
            <param name="OMEG" value="376.99112" />
            <param name="Mrating" value="Machine_MVA" />
            <param name="Wm_Wt_ratio" value="1.2" />
            <param name="VRot_nom" value="12 [rpm]" />
            <param name="Vm" value="Vm" />
            <param name="Vw_nom" value="11 [m/s]" />
            <param name="VLL_Gr" value="Vbase" />
            <param name="Slip_max" value="0.3" />
            <param name="No_WTG" value="UN" />
            <param name="No_WTG1" value="1" />
            <param name="vWcutin" value="3.0 [m/s]" />
            <param name="vWcutout" value="25.0 [m/s]" />
            <param name="Vwind" value="Vwind" />
            <param name="Dblk" value="Dblk" />
          </paramlist>
          <paramlist link="1555670963" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="1618989632" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="989056523" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="1191359905" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.6" />
          </paramlist>
          <paramlist link="975729823" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="426784966" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
          <paramlist link="1384898547" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="1870283389" name="">
            <param name="ymin" value="0" />
            <param name="ymax" value="1.6" />
          </paramlist>
          <paramlist link="1569856845" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="50" />
          </paramlist>
          <paramlist link="285912621" name="">
            <param name="ymin" value="-2" />
            <param name="ymax" value="2" />
          </paramlist>
        </User>
        <Wire classid="TLine" id="1801910196" name="Type3_Dlt_Nov_2018:TLine" x="486" y="288" w="154" h="43" orient="0" defn="Type3_Dlt_Nov_2018:TLine" recv="-1" send="-1" back="-1" crc="79528594">
          <User classid="UserCmp" name="Type3_Dlt_Nov_2018:TLine" id="1801910196" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="Type3_Dlt_Nov_2018:TLine" link="1801910196" q="4">
            <paramlist link="-1" name="" crc="0">
              <param name="Name" value="TLine_2" />
              <param name="Freq" value="60.0 [Hz]" />
              <param name="Length" value="250.0 [km]" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="row" />
              <param name="CoupleOffset" value="0.0 [m]" />
              <param name="CoupleRef" value="0" />
              <param name="ManEnab" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0 [kV]" />
              <param name="MVA" value="100.0 [MVA]" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="Date" value="1542486394" />
              <param name="R" value="#NaN" />
              <param name="X" value="#NaN" />
              <param name="B" value="#NaN" />
              <param name="tname" value="tandem_segment" />
              <param name="sfault" value="0" />
              <param name="linc" value="10.0 [km]" />
              <param name="steps" value="3" />
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1602" y="306" w="108" h="162" id="763911407" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="414,630" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1483908284" name="windSpeed" link="875973993" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="234" y="72" w="72" h="126" id="834262567" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="810885146" name="V_source" link="1903262663" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="864" y="450" w="180" h="126" id="714915652" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="POC" />
          </paramlist>
          <Control classid="Switch" id="113411617" name="Fault" link="1357658967" />
          <Control classid="Selector" id="1388419676" name="Flt type" link="1204222344" />
        </Frame>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="1823768413" x="270" y="252" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsource" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="88205800" name="" x="180" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1287765043" x="108" y="396" w="69" h="33" z="110" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="MVA" />
            <param name="Value" value="200" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1266414006" name="" x="144" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452937438" name="" x="144" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="334376631" x="108" y="360" w="69" h="33" z="70" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="kV" />
            <param name="Value" value="33.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="382904513" x="180" y="360" w="38" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vbase" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="573145888" x="108" y="324" w="69" h="33" z="40" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Hz" />
            <param name="Value" value="60" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="757536739" x="180" y="324" w="32" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="433512134" name="" x="144" y="396" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="149680892" x="180" y="396" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Sbase" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1418034897" name="" x="846" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="438808351" x="882" y="324" w="22" h="28" z="-1" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:ground" id="305577936" x="900" y="324" w="22" h="28" z="-1" orient="1" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:const" id="1353398704" x="108" y="288" w="69" h="33" z="30" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="kV" />
            <param name="Value" value="230.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1691901178" x="900" y="288" w="94" h="58" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="24234995">
            <param name="Name" value="" />
            <param name="Tmva" value="200.0 [MVA]" />
            <param name="f" value="60.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.025 [pu]" />
            <param name="Ideal" value="1" />
            <param name="NLL" value="0.0001 [pu]" />
            <param name="CuL" value="0.0001 [pu]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="Vsource" />
            <param name="V2" value="Vbase" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="0.2 [pu]" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="1.17 [pu]" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="2.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1090644568" name="" x="666" y="288" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1026" y="198" w="90" h="54" colors="0, 15792890" id="1263231660" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="64" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Equivalent cable ]]></Sticky>
        <User classid="UserCmp" defn="master:time-sig" id="382441279" x="1728" y="180" w="70" h="19" z="60" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" defn="master:compare" id="121433192" x="1656" y="180" w="76" h="58" z="300" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.2" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:datalabel" id="568107340" x="1584" y="180" w="32" h="21" z="1" orient="2" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Dblk" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30705281" name="" x="1620" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1886699865" x="1746" y="360" w="144" h="90" colors="0, 15792890" layer="">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="20" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[WIND SPEEDS:

Cut in speed: 4m/s
Rated speed: 11 m/s
Cut out speed: 25 m/s]]></Sticky>
        <Wire classid="WireOrthogonal" id="1017363916" name="" x="1584" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:ratelimit" id="622137641" x="1656" y="252" w="76" h="58" z="330" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="34241435">
            <param name="IR" value="2 [1/s]" />
            <param name="DR" value="2 [1/s]" />
            <param name="COM" value="Rate_Limiter" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="875973993" x="1764" y="288" w="66" h="51" z="160" orient="4" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="3.0" />
            <param name="Value" value="11.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="4.0" />
            <param name="Value" value="10.04" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="windSpeed" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="25" />
            <param name="Min" value="3.0" />
            <param name="Value" value="11.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="924157362" x="1584" y="252" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="34320702" name="" x="1440" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1972511169" x="1476" y="306" w="80" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Machine_MVA" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1890323174" x="1404" y="306" w="150" h="33" z="150" orient="6" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Machine  Rated  Power" />
            <param name="Value" value="2.5" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1115587978" x="1476" y="270" w="60" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Rated_MW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="192279736" x="1404" y="270" w="186" h="33" z="130" orient="6" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Turbine Rated Active Power" />
            <param name="Value" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="613217076" name="" x="1440" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1859027936" name="" x="1440" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="217587440" x="1404" y="234" w="108" h="33" z="80" orient="6" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Number of units" />
            <param name="Value" value="100" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1164890686" x="1476" y="234" w="18" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="UN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1931581066" name="" x="306" y="216" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:var" id="1903262663" x="198" y="216" w="60" h="51" z="10" orient="0" defn="master:var" link="-1" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.0" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="29663193">
            <param name="Name" value="V_source" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.1" />
            <param name="Min" value="0.9" />
            <param name="Value" value="1.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="861605438" x="270" y="216" w="76" h="53" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="329359269" x="180" y="288" w="52" h="21" z="1" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vsource" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="438365158" x="378" y="252" w="32" h="21" z="1" orient="6" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="freq" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1156819748" name="" x="414" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="254204845" name="" x="864" y="414" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="200029863" x="900" y="414" w="76" h="59" z="380" orient="4" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.150 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1481964593" name="" x="864" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:var_pot" id="1204222344" x="1008" y="378" w="60" h="50" z="170" orient="2" defn="master:var_pot" link="-1" q="4">
          <paramlist link="-1" name="" crc="4944782">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="3" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="4944782">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="3" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="1357658967" x="1008" y="414" w="49" h="51" z="190" orient="4" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="43653901">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="862432141" name="" x="846" y="306" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:tpflt" id="1730345023" x="828" y="360" w="31" h="73" z="420" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="799055529" x="648" y="288" w="74" h="96" z="50" orient="4" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vsource" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Iabc" />
            <param name="VolI" value="Vabc" />
            <param name="P" value="P_POC" />
            <param name="Q" value="Q_POC" />
            <param name="Vrms" value="Vrms_POC" />
            <param name="Crms" value="Irms_POC" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="185.7" />
            <param name="Qd" value="-31.2" />
            <param name="Vd" value="0.9755" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:source3" id="505106072" x="378" y="288" w="98" h="62" z="450" orient="0" defn="master:source3" link="-1" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="Source1" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="2" />
            <param name="MVA" value="Sbase" />
            <param name="Vm" value="Vbase" />
            <param name="F" value="freq" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="1.0 [mohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="26 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="PS" value="0" />
            <param name="R0p" value="1.0 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
            <param name="Z0" value="1.0 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="230.0 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="Iabc" value="" />
            <param name="qset" value="1" />
            <param name="PF_QMIN" value="-1.0" />
            <param name="PF_QMAX" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:ground" id="1102908581" x="342" y="288" w="28" h="22" z="-1" orient="4" defn="master:ground" link="-1" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:const" id="691229232" x="414" y="216" w="19" h="69" z="20" orient="1" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="Bus" name="" id="1492437572" x="792" y="234" w="54" h="118" orient="0">
          <paramlist>
            <param name="Name" value="BusPOC" />
            <param name="BaseKV" value="33" />
            <param name="VRMS" value="0" />
            <param name="Vrms" value="0" />
            <param name="VA" value="0" />
            <param name="VM" value="1" />
            <param name="type" value="0" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Sticky classid="Sticky" x="1602" y="90" w="126" h="36" colors="0, 15792890" id="2058841407" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="2" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[The wind turbine is enabled after 0.2 s  ]]></Sticky>
        <Wire classid="WireOrthogonal" id="1992167353" name="" x="846" y="306" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="578057097" x="936" y="414" w="40" h="19" z="370" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="309361643" x="936" y="378" w="40" h="19" z="400" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1012894294" name="" x="1260" y="288" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1416243960" x="1188" y="288" w="69" h="96" z="120" orient="4" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vbase" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="P_WTG" />
            <param name="Q" value="Q_WTG" />
            <param name="Vrms" value="Vrms_WTG" />
            <param name="Crms" value="Irms_WTG" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="192.5" />
            <param name="Qd" value="-18.6" />
            <param name="Vd" value="1.001" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1684675322" name="" x="954" y="288" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1646277879" name="" x="1062" y="288" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="1062" y="450" w="180" h="126" id="231467225" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="Terminal" />
          </paramlist>
          <Control classid="Switch" id="523303376" name="Fault" link="412037280" />
          <Control classid="Selector" id="1633348506" name="Flt type" link="119363881" />
        </Frame>
        <User classid="UserCmp" defn="master:unity" id="1915794924" x="1152" y="378" w="40" h="19" z="390" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="1475747424" x="1152" y="414" w="40" h="19" z="350" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:tpflt" id="1237689905" x="1044" y="360" w="31" h="73" z="410" orient="0" defn="master:tpflt" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="1" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.2 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="412037280" x="1224" y="414" w="49" h="51" z="210" orient="4" defn="master:var_switch" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="43653901">
            <param name="Name" value="Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_pot" id="119363881" x="1224" y="378" w="60" h="50" z="180" orient="2" defn="master:var_pot" link="-1" q="4">
          <paramlist link="-1" name="" crc="4944782">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Alternative">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="DBS">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Fault">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="ACF1">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="SubModUV">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="10" />
            <param name="Value" value="1" />
            <param name="conv" value="0" />
            <param name="F1" value="1.0" />
            <param name="F2" value="2.0" />
            <param name="F3" value="3.0" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
          <paramlist link="-1" name="Rvs_Fault" crc="4944782">
            <param name="Name" value="Flt type" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="LabelType" value="0" />
            <param name="NDP" value="3" />
            <param name="Value" value="3" />
            <param name="conv" value="0" />
            <param name="F1" value="1" />
            <param name="F2" value="4" />
            <param name="F3" value="7" />
            <param name="F4" value="4.0" />
            <param name="F5" value="5.0" />
            <param name="F6" value="6.0" />
            <param name="F7" value="7.0" />
            <param name="F8" value="8.0" />
            <param name="F9" value="9.0" />
            <param name="F10" value="10.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1795473246" name="" x="1080" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:monostable" id="161502222" x="1116" y="414" w="76" h="59" z="360" orient="4" defn="master:monostable" link="-1" q="4">
          <paramlist link="-1" name="" crc="32584978">
            <param name="T" value="0.150 [s]" />
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1301181280" name="" x="1080" y="414" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="51263895" name="" x="1044" y="288" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="Type3_Dlt_Nov_2018:Cable_1" id="1925710979" x="1008" y="288" w="94" h="21" z="100" orient="0" defn="Type3_Dlt_Nov_2018:Cable_1" link="-1" q="4">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1478152053" name="" x="72" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="655260042" x="108" y="702" w="49" h="38" z="260" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1547078249" x="72" y="702" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P_WTG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1602548176" name="" x="72" y="738" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2066439782" x="108" y="738" w="49" h="38" z="270" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1486017402" x="72" y="738" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="760808059" x="72" y="792" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vrms_WTG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1238540351" x="108" y="792" w="70" h="38" z="280" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vrms_WTG" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="135651526" name="" x="72" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:multimeter" id="1836223611" x="468" y="288" w="74" h="96" z="440" orient="4" defn="master:multimeter" link="-1" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="2" />
            <param name="IRMS" value="2" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="Vsource" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="freq" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Crms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="182.5" />
            <param name="Qd" value="-19.93" />
            <param name="Vd" value="1" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1688650029" x="1728" y="252" w="76" h="60" z="320" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:range" id="974732925" x="1800" y="252" w="76" h="58" z="310" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="64804716">
            <param name="XL" value="2" />
            <param name="XU" value="8" />
            <param name="OL" value="0" />
            <param name="OM" value="-2" />
            <param name="OH" value="-4" />
            <param name="COM" value="Band_Compare" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:time-sig" id="1586114162" x="1872" y="252" w="70" h="19" z="140" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <Wire classid="WireOrthogonal" id="1206163624" name="" x="72" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1449180808" x="108" y="828" w="49" h="38" z="340" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vwind" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="m/s" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="datalabel" defn="master:datalabel" id="270826395" x="72" y="828" w="38" h="21" z="1" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vwind" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="622645223" name="frame" x="846" y="594" w="774" h="900" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="s" />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="2.80210643016" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="622645223" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1547063167" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1547063167" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="662116687" name="Vrms_POC" link="723594463" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="287913343" name="Vrms_WTG" link="1238540351" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="10308718" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="10308718" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="548606555" name="P_POC" link="845358424" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1463800668" name="P_WTG" link="655260042" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1092130453" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="0.25" />
            </paramlist>
            <paramlist link="1092130453" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="750518840" name="Q_POC" link="1994714507" color="0" bold="1" show="-1" mode="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1594200194" name="Q_WTG" link="2066439782" color="16777216" bold="0" show="-1" mode="0" />
          </Graph>
          <Graph classid="OverlayGraph" id="1163315572" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="1.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1163315572" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1120133561" name="Vwind" link="1449180808" color="0" bold="1" show="-1" mode="0" />
          </Graph>
        </Frame>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="2089968908" x="-18" y="-18" w="36" h="36">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
  </definitions>
  <output name="DFIG_Ave_5_MW_2015_01_25_Flt" device="EMTDC" version="2010" date="2015/01/29" time="11:52:48.000000">
    <paramlist />
    <domain name="Time" unit="s" mult="0.0" skew="0.0">
      <sample rate="4000.0" end="32000" />
    </domain>
    <analog>
      <channel index="0" id="176868040:0" name="Vs" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="3" id="176871304:0" name="Vrms_pu" label="" dim="1" unit="kV" min="0.0" max="1.2" />
      <channel index="4" id="2095403686:0" name="Iabc" label="" dim="3" unit="kV" min="0.0" max="1.2" />
      <channel index="7" id="1490703745:0" name="Vrms_bus" label="" dim="1" unit="kV" min="0.0" max="1.2" />
      <channel index="8" id="176852128:0" name="Pg" label="" dim="1" unit="" min="-0.8" max="0.8" />
      <channel index="9" id="176852536:0" name="Qg" label="" dim="1" unit="" min="-0.04" max="0.08" />
      <channel index="10" id="176866000:0" name="CTRL" label="" dim="12" unit="" min="-2.0" max="2.0" />
      <channel index="22" id="176869672:0" name="TM" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="23" id="176868856:0" name="TE" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="24" id="765388268:0" name="Wpu" label="" dim="1" unit="kV" min="0.0" max="1.2" />
      <channel index="25" id="176866816:0" name="windtorq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="26" id="176865592:0" name="Wpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="27" id="176866408:0" name="Wsped" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="28" id="1868292535:0" name="Vs-rms" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="29" id="298520348:0" name="Edc_ord" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="30" id="556570979:0" name="Vr" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="33" id="243379639:0" name="Ir" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="36" id="314474090:0" name="Erb" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="37" id="965957677:0" name="Erc" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="38" id="1155642655:0" name="Vgc" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="39" id="1989114968:0" name="Vgb" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="40" id="137217376:0" name="PinsS" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="41" id="1225708976:0" name="Vga" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="42" id="676282557:0" name="PinsR" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="43" id="181729605:0" name="Era" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="44" id="977453204:0" name="Grid side DC current" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="45" id="1911420544:0" name="E cap" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="46" id="176845600:0" name="BRK_CHOP" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="47" id="259097834:0" name="Vdiode" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="48" id="994051794:0" name="I Grid Side" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="51" id="1872738051:0" name="V Grid Side" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="54" id="762702725:0" name="Iq_ord_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="55" id="415965032:0" name="Edc_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="56" id="1453104973:0" name="E_ord_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="57" id="858673893:0" name="V abc" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="60" id="1204582797:0" name="Qpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="61" id="991390170:0" name="Q_ord" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="62" id="296891925:0" name="Ref" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="65" id="1207340942:0" name="Eq_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="66" id="182824340:0" name="Ed_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="67" id="1904927501:0" name="Id_ord_pu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="68" id="472347212:0" name="Vq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="69" id="1981680171:0" name="Vd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="70" id="515934497:0" name="Iqpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="71" id="1163042979:0" name="Idpu" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="72" id="1137895435:0" name="Varef" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="75" id="462207659:0" name="Qref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="76" id="68648929:0" name="Pref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="77" id="763653156:0" name="Qgpu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="78" id="1369179171:0" name="Pgpu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="79" id="578068125:0" name="Irotor" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="82" id="1610397436:0" name="V1a" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="83" id="1982047675:0" name="V1b" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="84" id="1883209844:0" name="V1c" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="85" id="1434519964:0" name="slpangPLL" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="86" id="1509481518:0" name="Vq" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="87" id="25686379:0" name="Vd" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="88" id="518290214:0" name="PLL input" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="91" id="485577892:0" name="Phis PLL" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="92" id="1205298252:0" name="Mod" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="93" id="1634702543:0" name="vqref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="94" id="1577842630:0" name="Iqref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="95" id="1397446113:0" name="vdref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="96" id="1453134358:0" name="Idref_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="97" id="1654542513:0" name="Iqr_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="98" id="1613329722:0" name="Idr_pu" label="" dim="1" unit="pu" min="-0.04" max="0.08" />
      <channel index="99" id="1841284721:0" name="Varef" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="102" id="563929994:0" name="S1" label="" dim="1" unit="" min="-0.1" max="0.1" />
      <channel index="103" id="2085642569:0" name="Ir" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="104" id="1211617120:0" name="Crowbar current" label="" dim="3" unit="" min="-2.0" max="2.0" />
      <channel index="107" id="175866048:0" name="Vw" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="108" id="175866456:0" name="Wm" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="109" id="175857072:0" name="Tm" label="" dim="1" unit="" min="-2.0" max="2.0" />
      <channel index="110" id="175858296:0" name="Pw" label="" dim="1" unit="" min="-2.0" max="2.0" />
    </analog>
    <digital />
  </output>
  <Layers>
    <Layer id="1253391563" classid="Layer" name="out1" state="disabled">
      <paramlist>
        <param name="disabled_color" value="13616578" />
        <param name="disabled_opacity" value="128" />
        <param name="highlight_color" value="7798650" />
        <param name="highlight_opacity" value="100" />
      </paramlist>
    </Layer>
  </Layers>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="451800632" link="2053603463">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="xmin" value="2.2" />
        <param name="xmax" value="3.3" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="844232452" link="408929816">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1911978047" link="909890518">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-300.0" />
        <param name="ymax" value="300.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="798637686" link="891924539">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-5.0" />
        <param name="ymax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2030427071" link="2098616574">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="40.0" />
      </paramlist>
    </Settings>
    <Settings classid="TraceSettings" id="1880431862" link="1061596719">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1449839239" link="1467767964">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="783399568" link="350713121">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1506759849" link="906273965">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="TraceSettings" id="1517273197" link="1995020427">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist />
    </Settings>
    <Settings classid="GraphFrameSettings" id="1816321315" link="300387951">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="xmin" value="4.5" />
        <param name="xmax" value="5.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1811941895" link="1835573736">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.75" />
        <param name="ymax" value="1.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1476932026" link="534652138">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="190474399" link="1416181553">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="0.6" />
        <param name="ymax" value="1.3" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1070668966" link="938834934">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="xmin" value="14.6" />
        <param name="xmax" value="15.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1408044167" link="753163959">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="1812254952" />
      </path>
      <paramlist>
        <param name="xmin" value="4.6" />
        <param name="xmax" value="4.9" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2069504402" link="827430837">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="1812254952" />
      </path>
      <paramlist>
        <param name="ymin" value="0.7" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1518382216" link="1647154742">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="1812254952" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.25" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1633200797" link="1698779899">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="1812254952" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.7" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="583706758" link="707759251">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="1812254952" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="430537585" link="2030576984">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="242411821" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="1.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="218056504" link="2139645479">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="242411821" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2143347605" link="1695321705">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="242411821" />
      </path>
      <paramlist>
        <param name="xmin" value="0.69" />
        <param name="xmax" value="0.76" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="944829940" link="346503460">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-40.0" />
        <param name="ymax" value="60.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1366663359" link="1116419020">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="120875870" link="55882551">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="6.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1987917280" link="1237249184">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1284051265" link="32103608">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.25" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="2050883307" link="1446970834">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1238255766" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="18.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="647666033" link="1403026863">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1238255766" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="7.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="991121186" link="1797187467">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1238255766" />
      </path>
      <paramlist>
        <param name="ymin" value="0.7" />
        <param name="ymax" value="1.3" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1899421099" link="513948144">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1238255766" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.0" />
        <param name="ymax" value="8.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1736143524" link="296860774">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1238255766" />
      </path>
      <paramlist>
        <param name="ymin" value="1.198" />
        <param name="ymax" value="1.212" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="993115424" link="820950975">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="50.0" />
        <param name="ymax" value="70.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="959432868" link="1650526134">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="383969261" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="598732352" link="34734959">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="250.0" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="318729404" link="1698219285">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="331637860" />
      </path>
      <paramlist>
        <param name="xmin" value="1.75" />
        <param name="xmax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1046568178" link="1547635552">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="331637860" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="528740882" link="1954413673">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="331637860" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="0.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1834615341" link="608588017">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="331637860" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.25" />
        <param name="ymax" value="2.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="2023817891" link="481073532">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="331637860" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1674270770" link="52013063">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="404164460" />
      </path>
      <paramlist>
        <param name="xmin" value="1.3" />
        <param name="xmax" value="2.4" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="763388677" link="1224918195">
      <path>
        <ref link="1432229761" />
        <ref link="1408725072" />
        <ref link="1688152029" />
        <ref link="404164460" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.4" />
        <param name="ymax" value="1.4" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1330559572" link="622645223">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="xmin" value="1.5" />
        <param name="xmax" value="15.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1170408349" link="1547063167">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="0.7" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="345432757" link="10308718">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="250.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1199454310" link="1092130453">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="-50.0" />
        <param name="ymax" value="50.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="970467948" link="1163315572">
      <path>
        <ref link="1432229761" />
      </path>
      <paramlist>
        <param name="ymin" value="6.5" />
        <param name="ymax" value="11.5" />
      </paramlist>
    </Settings>
  </List>
  <bookmarks />
  <List classid="Resource" />
  <GlobalSubsitutions>
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubsitutions>
  <paramlist name="Libs" />
  <hierarchy>
    <call link="478726728" name="Type3_Dlt_Nov_2018:Station" z="-1" view="false" instance="0">
      <call link="1432229761" name="Type3_Dlt_Nov_2018:Main" z="-1" view="true" instance="0">
        <call link="1801910196" name="Type3_Dlt_Nov_2018:TLine" z="-1" view="false" instance="0" />
        <call link="1925710979" name="Type3_Dlt_Nov_2018:Cable_1" z="100" view="false" instance="0">
          <call link="891892825" name="Type3_Dlt_Nov_2018:Cable_3" z="-1" view="false" instance="0" />
        </call>
        <call link="1408725072" name="Type3_Dlt_Nov_2018:Type3_WTG_Dtl" z="430" view="false" instance="0">
          <call link="242411821" name="Type3_Dlt_Nov_2018:Synchronization" z="330" view="false" instance="0" />
          <call link="1238255766" name="Type3_Dlt_Nov_2018:WindTurbine_MechModel" z="550" view="false" instance="0">
            <call link="1639180371" name="Type3_Dlt_Nov_2018:PI_AntiWindUp_2" z="350" view="false" instance="0" />
          </call>
          <call link="1688152029" name="Type3_Dlt_Nov_2018:DFIG_Converters_Dtl" z="690" view="false" instance="0">
            <call link="1981116639" name="Type3_Dlt_Nov_2018:Filter" z="540" view="false" instance="0" />
            <call link="1812254952" name="Type3_Dlt_Nov_2018:Grid_side_Controls" z="750" view="false" instance="0" />
            <call link="383969261" name="Type3_Dlt_Nov_2018:Rotor_side_Controls" z="870" view="false" instance="0">
              <call link="2114272867" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" z="1000" view="false" instance="0" />
              <call link="1151193830" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" z="1290" view="false" instance="1" />
              <call link="2030933728" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" z="1310" view="false" instance="2" />
              <call link="615573758" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" z="1440" view="false" instance="3" />
              <call link="1449321941" name="Type3_Dlt_Nov_2018:PI_AntiWindUp" z="1460" view="false" instance="4" />
            </call>
            <call link="331637860" name="Type3_Dlt_Nov_2018:Crowbar_prot" z="950" view="false" instance="0" />
            <call link="404164460" name="Type3_Dlt_Nov_2018:Chopper" z="970" view="false" instance="0" />
            <call link="523486702" name="Type3_Dlt_Nov_2018:ConvBridge_Dlt" z="980" view="false" instance="0">
              <call link="481989706" name="Type3_Dlt_Nov_2018:PWM" z="50" view="false" instance="0" />
            </call>
            <call link="1727936336" name="Type3_Dlt_Nov_2018:ConvBridge_Dlt" z="1000" view="false" instance="1">
              <call link="481989706" name="Type3_Dlt_Nov_2018:PWM" z="50" view="false" instance="1" />
            </call>
          </call>
        </call>
      </call>
    </call>
  </hierarchy>
</project>