            <param name="gaddress" value="100663390" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1386101143" x="108" y="360" w="56" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663389" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="89216119" x="108" y="396" w="49" h="38" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ef_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663388" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="88953975" x="108" y="432" w="49" h="38" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="If_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663387" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="52929422" x="108" y="468" w="49" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TE_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663386" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="303300938" x="108" y="504" w="49" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TM_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663385" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1121489430" x="108" y="540" w="49" h="38" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663384" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1417155656" x="108" y="576" w="42" h="38" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="540" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663383" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1417221192" x="108" y="612" w="42" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_34" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="540" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663382" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4553" x="90" y="324" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="271728260" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4554" x="90" y="360" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="285218549" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4555" x="90" y="396" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="956441971" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4556" x="90" y="432" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="842451985" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4557" x="90" y="468" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="818648182" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4558" x="90" y="504" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="1531880566" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4559" x="90" y="540" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="2080188150" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4560" x="90" y="576" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="799200648" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4561" x="90" y="612" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="153842435" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4562" x="396" y="558" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="2046033251" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4563" x="450" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4564" x="324" y="450" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4565" x="486" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="1221524785" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="2133128300" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="12048283" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="736667602" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4566" x="648" y="558" w="18" h="31" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4567" x="666" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="916122865" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4568" x="378" y="260" w="430" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="1094330745" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4569" x="486" y="630" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4570" x="576" y="504" w="25" h="22" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4571" x="648" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4572" x="576" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4573" x="450" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4574" x="360" y="486" w="76" h="45" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4575" x="594" y="630" w="76" h="45" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4576" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4576" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4577" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_34" link="1386101143" color="0" bold="0" show="255" mode="0" id="1358103327" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4577" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4578" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_34" link="89216119" color="0" bold="0" show="255" mode="0" id="215569147" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4578" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4579" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_34" link="52929422" color="0" bold="0" show="255" mode="0" id="295361801" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_34" link="303300938" color="0" bold="0" show="255" mode="0" id="982884602" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4579" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4580" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_34" link="1121489430" color="0" bold="0" show="255" mode="0" id="1829886901" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4580" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4581" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_34" link="1417155656" color="0" bold="0" show="255" mode="0" id="2117056516" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4581" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4582" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_34" link="1417221192" color="0" bold="0" show="255" mode="0" id="546892859" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4582" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="1069914653" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4583" x="1044" y="234" w="69" h="19" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4584" x="1134" y="198" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4585" x="1080" y="198" w="76" h="60" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="1839682054" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="4586" x="936" y="126" w="76" h="58" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4587" x="1134" y="126" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4588" x="1206" y="126" w="69" h="19" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4589" x="1206" y="198" w="69" h="19" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4590" x="1368" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4591" x="1350" y="126" w="40" h="19" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4592" x="1350" y="198" w="40" h="19" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4593" x="1278" y="126" w="76" h="58" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4594" x="1278" y="198" w="76" h="58" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4595" x="1368" y="198" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="19241872" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4596" x="1044" y="306" w="69" h="19" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4597" x="1134" y="270" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4598" x="1080" y="270" w="76" h="60" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="2053264207" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="615957154" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4599" x="1206" y="270" w="69" h="19" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4600" x="1350" y="270" w="40" h="19" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4601" x="1278" y="270" w="76" h="58" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="576018686" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4602" x="1368" y="270" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="4603" x="864" y="126" w="134" h="20" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68005334">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4604" x="882" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="569965991" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="886811848" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="32031038" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="ETRAN:Electranix_PSSE_Machine" id="4606" x="486" y="558" w="128" h="163" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="34" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="22 [kV]" />
            <param name="MVA" value="560 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.0123" />
            <param name="Pheta" value="3.1676 [deg]" />
            <param name="P0" value="508 [MW]" />
            <param name="Q0" value="167 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.459" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Exciter_Models" defn="ETRAN:Electranix_PSSE_Exciter_Models" id="4607" x="468" y="432" w="130" h="112" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="34" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4608" x="486" y="378" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4609" x="450" y="360" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="1155084575" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="476797505" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1985077737" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="324151588" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4610" x="306" y="54" w="220" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4611" x="252" y="126" w="32" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4612" x="378" y="414" w="69" h="33" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Governors" defn="ETRAN:Electranix_PSSE_Governors" id="4613" x="450" y="684" w="112" h="112" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="34" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="540 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4614" x="396" y="702" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="2094446987" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4615" x="450" y="738" w="32" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4616" x="396" y="738" w="69" h="19" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="1786204327" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="175577870" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="695261298" x="558" y="252" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1610508550" x="612" y="252" w="76" h="34" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="197744598" name="" x="558" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1660859433" x="666" y="252" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="399999617" name="" x="648" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1084523001" name="" x="702" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="268259086" name="" x="702" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1693099134" x="666" y="288" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="507216772" name="" x="702" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="280313087" x="666" y="324" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1515077370" name="" x="702" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1086079189" x="666" y="360" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1726520348" x="612" y="504" w="76" h="34" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="183240845" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1307309954" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="2124530985" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1544038054" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1541460441" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1104673359" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1646817513" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1539784998" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="744683472" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="508" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="257523817" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="165.859" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1802702270" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="2013902487" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="361686023" x="60" y="49">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1424577737" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="707589994" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="469982416" x="24" y="49">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1194235254" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1344840097" x="108" y="54">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1709809333" x="96" y="49">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="416425300" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="813176051" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="-1" y="-20" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="187619721" x="132" y="49">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_35_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1782983661" id="437664173">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[650]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[212.642]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4617" x="144" y="162" w="228" h="118" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.0493" />
            <param name="Phase" value="5.6231" />
            <param name="P" value="650" />
            <param name="Q" value="225.0912" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1172195462" x="108" y="324" w="63" h="38" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wang_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663444" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="497514933" x="108" y="360" w="56" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663443" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="595897499" x="108" y="396" w="49" h="38" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ef_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663442" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="595635355" x="108" y="432" w="49" h="38" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="If_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663441" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1898876374" x="108" y="468" w="49" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TE_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663440" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1542646014" x="108" y="504" w="49" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TM_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663439" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1327268770" x="108" y="540" w="49" h="38" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663438" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="149993079" x="108" y="576" w="42" h="38" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="720" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663437" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="150058615" x="108" y="612" w="42" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_35" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="720" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663436" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4618" x="90" y="324" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="1276272642" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4619" x="90" y="360" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="1613769785" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4620" x="90" y="396" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="1857507957" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4621" x="90" y="432" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="108958257" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4622" x="90" y="468" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="122831648" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4623" x="90" y="504" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="888910491" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4624" x="90" y="540" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="338721425" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4625" x="90" y="576" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1560352309" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4626" x="90" y="612" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="1573607812" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4627" x="396" y="558" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="1252055372" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4628" x="450" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4629" x="324" y="450" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4630" x="486" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="1779121821" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="861380959" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1935303346" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="1322072245" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4631" x="648" y="558" w="18" h="31" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4632" x="666" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1311045040" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4633" x="378" y="260" w="430" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="1203969427" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4634" x="486" y="630" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4635" x="576" y="504" w="25" h="22" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4636" x="648" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4637" x="576" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4638" x="450" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4639" x="360" y="486" w="76" h="45" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4640" x="594" y="630" w="76" h="45" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4641" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4641" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4642" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_35" link="497514933" color="0" bold="0" show="255" mode="0" id="1411321269" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4642" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4643" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_35" link="595897499" color="0" bold="0" show="255" mode="0" id="1894084133" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4643" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4644" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_35" link="1898876374" color="0" bold="0" show="255" mode="0" id="1479981826" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_35" link="1542646014" color="0" bold="0" show="255" mode="0" id="825973039" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4644" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4645" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_35" link="1327268770" color="0" bold="0" show="255" mode="0" id="400426980" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4645" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4646" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_35" link="149993079" color="0" bold="0" show="255" mode="0" id="774872677" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4646" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4647" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_35" link="150058615" color="0" bold="0" show="255" mode="0" id="66735896" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4647" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="781043589" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4648" x="1044" y="234" w="69" h="19" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4649" x="1134" y="198" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4650" x="1080" y="198" w="76" h="60" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="1524433342" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="4651" x="936" y="126" w="76" h="58" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4652" x="1134" y="126" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4653" x="1206" y="126" w="69" h="19" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4654" x="1206" y="198" w="69" h="19" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4655" x="1368" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4656" x="1350" y="126" w="40" h="19" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4657" x="1350" y="198" w="40" h="19" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4658" x="1278" y="126" w="76" h="58" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4659" x="1278" y="198" w="76" h="58" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4660" x="1368" y="198" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="1369178312" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4661" x="1044" y="306" w="69" h="19" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4662" x="1134" y="270" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4663" x="1080" y="270" w="76" h="60" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="631031904" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="670874194" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4664" x="1206" y="270" w="69" h="19" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4665" x="1350" y="270" w="40" h="19" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4666" x="1278" y="270" w="76" h="58" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="1580534275" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4667" x="1368" y="270" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="4668" x="864" y="126" w="134" h="20" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68005334">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4669" x="882" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1292253996" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="1427631883" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="1575026627" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="ETRAN:Electranix_PSSE_Machine" id="4671" x="486" y="558" w="128" h="163" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="35" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="22 [kV]" />
            <param name="MVA" value="720 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.0493" />
            <param name="Pheta" value="5.6231 [deg]" />
            <param name="P0" value="650 [MW]" />
            <param name="Q0" value="225.0912 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.24408" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Exciter_Models" defn="ETRAN:Electranix_PSSE_Exciter_Models" id="4672" x="468" y="432" w="130" h="112" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="35" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4673" x="486" y="378" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4674" x="450" y="360" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="2016233306" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="2024330869" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1162681748" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="135834368" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4675" x="306" y="54" w="220" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4676" x="252" y="126" w="32" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4677" x="378" y="414" w="69" h="33" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Governors" defn="ETRAN:Electranix_PSSE_Governors" id="4678" x="450" y="684" w="112" h="112" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="35" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="720 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4679" x="396" y="702" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="1148379564" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4680" x="450" y="738" w="32" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4681" x="396" y="738" w="69" h="19" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="1284632707" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="926039233" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="167165058" x="558" y="252" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="546994853" x="612" y="252" w="76" h="34" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1147392378" name="" x="558" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1884620609" x="666" y="252" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1645376067" name="" x="648" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2143895604" name="" x="702" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1659434901" name="" x="702" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="485879743" x="666" y="288" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="461260855" name="" x="702" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2105927612" x="666" y="324" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1794966994" name="" x="702" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="611235737" x="666" y="360" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1741853101" x="612" y="504" w="76" h="34" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="1846670737" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1934240939" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="180201494" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1125786147" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="846993546" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="857114861" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="970159911" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1512273258" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1394870530" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="650" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="361105744" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="212.642" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="490740365" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="513479842" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1293791560" x="60" y="50">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1120149840" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1728233938" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="498923362" x="24" y="50">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="115374458" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="775547047" x="108" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="816172049" x="96" y="50">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1999081419" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1628191992" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="714555724" x="132" y="50">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_36_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1782983661" id="804390380">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[560]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[101.306]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4682" x="144" y="162" w="228" h="118" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.0635" />
            <param name="Phase" value="8.316" />
            <param name="P" value="560" />
            <param name="Q" value="108.3655" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2086881414" x="108" y="324" w="63" h="38" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wang_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663435" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1735755339" x="108" y="360" w="56" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663434" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1396026523" x="108" y="396" w="49" h="38" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ef_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663433" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1395764379" x="108" y="432" w="49" h="38" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="If_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663432" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1595961898" x="108" y="468" w="49" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TE_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663431" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1952192258" x="108" y="504" w="49" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TM_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663430" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="527139746" x="108" y="540" w="49" h="38" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663429" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1956661641" x="108" y="576" w="42" h="38" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="610" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663428" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1956596105" x="108" y="612" w="42" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_36" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="610" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663427" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4683" x="90" y="324" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="1514149875" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4684" x="90" y="360" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="646144266" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4685" x="90" y="396" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="1378452421" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4686" x="90" y="432" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="1908370333" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4687" x="90" y="468" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="1062898741" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4688" x="90" y="504" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="480785486" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4689" x="90" y="540" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="764316217" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4690" x="90" y="576" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1493642116" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4691" x="90" y="612" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="902128773" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4692" x="396" y="558" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="597298748" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4693" x="450" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4694" x="324" y="450" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4695" x="486" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="487287336" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="2014616829" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1154329262" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="91174553" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4696" x="648" y="558" w="18" h="31" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4697" x="666" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1652360820" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4698" x="378" y="260" w="430" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="1184956068" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4699" x="486" y="630" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4700" x="576" y="504" w="25" h="22" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4701" x="648" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4702" x="576" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4703" x="450" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4704" x="360" y="486" w="76" h="45" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4705" x="594" y="630" w="76" h="45" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4706" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4706" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4707" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_36" link="1735755339" color="0" bold="0" show="255" mode="0" id="1264108275" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4707" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4708" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_36" link="1396026523" color="0" bold="0" show="255" mode="0" id="273439483" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4708" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4709" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_36" link="1595961898" color="0" bold="0" show="255" mode="0" id="234585191" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_36" link="1952192258" color="0" bold="0" show="255" mode="0" id="105164480" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4709" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4710" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_36" link="527139746" color="0" bold="0" show="255" mode="0" id="490440398" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4710" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4711" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_36" link="1956661641" color="0" bold="0" show="255" mode="0" id="1035878894" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4711" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4712" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_36" link="1956596105" color="0" bold="0" show="255" mode="0" id="1807032260" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4712" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="784997751" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4713" x="1044" y="234" w="69" h="19" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4714" x="1134" y="198" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4715" x="1080" y="198" w="76" h="60" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="1256129077" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="4716" x="936" y="126" w="76" h="58" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4717" x="1134" y="126" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4718" x="1206" y="126" w="69" h="19" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4719" x="1206" y="198" w="69" h="19" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4720" x="1368" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4721" x="1350" y="126" w="40" h="19" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4722" x="1350" y="198" w="40" h="19" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4723" x="1278" y="126" w="76" h="58" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4724" x="1278" y="198" w="76" h="58" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4725" x="1368" y="198" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="1731199746" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4726" x="1044" y="306" w="69" h="19" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4727" x="1134" y="270" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4728" x="1080" y="270" w="76" h="60" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="887007835" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="1123413776" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4729" x="1206" y="270" w="69" h="19" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4730" x="1350" y="270" w="40" h="19" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4731" x="1278" y="270" w="76" h="58" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="956981114" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4732" x="1368" y="270" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="4733" x="864" y="126" w="134" h="20" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68005334">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4734" x="882" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1169527785" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="120505963" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="39682066" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="ETRAN:Electranix_PSSE_Machine" id="4736" x="486" y="558" w="128" h="163" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="36" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="22 [kV]" />
            <param name="MVA" value="610 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.0635" />
            <param name="Pheta" value="8.316 [deg]" />
            <param name="P0" value="560 [MW]" />
            <param name="Q0" value="108.3655 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.24705" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Exciter_Models" defn="ETRAN:Electranix_PSSE_Exciter_Models" id="4737" x="468" y="432" w="130" h="112" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="36" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4738" x="486" y="378" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4739" x="450" y="360" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="921450697" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="371857735" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1832586132" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="1351203712" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4740" x="306" y="54" w="220" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4741" x="252" y="126" w="32" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4742" x="378" y="414" w="69" h="33" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Governors" defn="ETRAN:Electranix_PSSE_Governors" id="4743" x="450" y="684" w="112" h="112" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="36" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="610 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4744" x="396" y="702" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="435818172" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4745" x="450" y="738" w="32" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4746" x="396" y="738" w="69" h="19" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="768814492" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="1774672323" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1172924091" x="558" y="252" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="223089582" x="612" y="252" w="76" h="34" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="633624796" name="" x="558" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1794386133" x="666" y="252" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="556748946" name="" x="648" y="252" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1103978015" name="" x="702" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1058804449" name="" x="702" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="504432346" x="666" y="288" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1341751885" name="" x="702" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1297939914" x="666" y="324" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="898009664" name="" x="702" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="418571696" x="666" y="360" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="495023134" x="612" y="504" w="76" h="34" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="668488338" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="2001073957" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="315361606" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="737208676" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1510638116" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="739009827" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1257396463" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="862550919" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1780308027" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="560" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="900637870" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="101.306" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1776864306" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1932790086" x="72" y="53">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="185102386" x="66" y="50">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1660547525" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="400147134" x="36" y="53">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="972164119" x="30" y="50">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="898917476" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1236739966" x="108" y="53">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="920895557" x="102" y="50">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="617754701" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="886904086" x="144" y="53">
          <vertex x="0" y="0" />
          <vertex x="0" y="-16" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="385326404" x="138" y="50">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="1" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="P2" group="" url="" version="" build="" instances="1" key="" view="false" date="1782983660" id="1970432053">
      <paramlist>
        <param name="Description" value="Sub-Page 2" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <rect x="-22" y="9" width="44" height="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Net-Equiv]]></text>
        <text x="0" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 2]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="1348657999" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="724086364" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="1662509603" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="0" />
          <param name="show_border" value="0" />
        </paramlist>
        <grouping />
      </schematic>
      <graphics>
        <paramlist />
        <Gfx classid="Graphics.Rectangle" id="594329504" x="-22" y="9" w="44" h="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1167199229" x="0" y="-7">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Net-Equiv" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1856055856" x="0" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="SubPage 2" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="P3" group="" url="" version="" build="" instances="1" key="" view="false" date="1782983660" id="99382095">
      <paramlist>
        <param name="Description" value="Sub-Page 3" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <rect x="-22" y="9" width="44" height="-4" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <text x="0" y="-7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 3]]></text>
        <text x="0" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[SubPage 3]]></text>
      </svg>
      <script>
        <segment name="Fortran" id="128923685" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Branch" id="413100888" classid="CoreSegment"><![CDATA[]]></segment>
        <segment name="Computations" id="33182899" classid="CoreSegment"><![CDATA[]]></segment>
      </script>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Common_Get" defn="ETRAN:Electranix_Common_Get" id="4747" x="72" y="36" w="105" h="40" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85040834">
            <param name="Name" value="Load Control" />
            <param name="Type" value="0" />
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Com" value="0" />
            <param name="Port" value="2000" />
            <param name="TStart" value="1.0" />
            <param name="Interp" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="126" y="36" w="28" h="10" orient="0" id="505040989" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4748" x="144" y="36" w="38" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="L_HLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="54" y="162" w="46" h="10" orient="0" id="1403062164" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4749" x="72" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS01  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4750" x="72" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N1" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="162" w="28" h="10" orient="0" id="366797299" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4751" x="162" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 124 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_1_2_1" id="1444448891" x="108" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_1_2_1" back="-1" crc="100919933">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_1_2_1" defn="3IBR_DFIG1_TRIAL:E_1_2_1" id="1444448891" x="0" y="0" w="110" h="48" z="1" orient="0" link="1444448891" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_1_2_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="162" w="28" h="10" orient="0" id="2119167716" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="234" y="162" w="46" h="10" orient="0" id="1599102679" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4754" x="252" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS02  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4755" x="252" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N2" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="270" y="162" w="28" h="10" orient="0" id="408779383" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4756" x="342" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 46 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_2_3_1" id="1020961389" x="288" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_2_3_1" back="-1" crc="110962254">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_2_3_1" defn="3IBR_DFIG1_TRIAL:E_2_3_1" id="1020961389" x="0" y="0" w="110" h="48" z="1" orient="0" link="1020961389" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_2_3_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="162" w="28" h="10" orient="0" id="444148232" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="414" y="162" w="46" h="10" orient="0" id="193938651" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4759" x="432" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS03  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4760" x="432" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N3" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="162" w="28" h="10" orient="0" id="2111785558" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4761" x="522" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 50 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_3_4_1" id="1162123891" x="468" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_3_4_1" back="-1" crc="42483619">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_3_4_1" defn="3IBR_DFIG1_TRIAL:E_3_4_1" id="1162123891" x="0" y="0" w="110" h="48" z="1" orient="0" link="1162123891" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_3_4_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="576" y="162" w="28" h="10" orient="0" id="1717416923" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="594" y="162" w="46" h="10" orient="0" id="1541455562" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4764" x="612" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS04  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4765" x="612" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N4" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="162" w="28" h="10" orient="0" id="440643059" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4766" x="702" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 30 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_4_5_1" id="738636389" x="648" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_4_5_1" back="-1" crc="98549181">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_4_5_1" defn="3IBR_DFIG1_TRIAL:E_4_5_1" id="738636389" x="0" y="0" w="110" h="48" z="1" orient="0" link="738636389" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_4_5_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="756" y="162" w="28" h="10" orient="0" id="1280516125" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="774" y="162" w="46" h="10" orient="0" id="944844456" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4769" x="792" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS05  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4770" x="792" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N5" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="810" y="162" w="28" h="10" orient="0" id="1895495457" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4771" x="882" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 30 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_5_8_1" id="879798877" x="828" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_5_8_1" back="-1" crc="66119762">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_5_8_1" defn="3IBR_DFIG1_TRIAL:E_5_8_1" id="879798877" x="0" y="0" w="110" h="48" z="1" orient="0" link="879798877" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_5_8_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="162" w="28" h="10" orient="0" id="556905257" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="954" y="162" w="46" h="10" orient="0" id="771175451" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4774" x="972" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS08  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4775" x="972" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N8" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="162" w="28" h="10" orient="0" id="440684046" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4776" x="1062" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 14 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_7_8_1" id="597473875" x="1116" y="162" w="118" h="37" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_7_8_1" back="-1" crc="50371691">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_7_8_1" defn="3IBR_DFIG1_TRIAL:E_7_8_1" id="597473875" x="0" y="0" w="110" h="48" z="1" orient="0" link="597473875" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_7_8_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1116" y="162" w="28" h="10" orient="0" id="1770510778" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1134" y="162" w="46" h="10" orient="0" id="1516078497" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4779" x="1152" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS07  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4780" x="1152" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N7" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1170" y="162" w="28" h="10" orient="0" id="1033206351" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4781" x="1242" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 24 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_6_7_1" id="456311389" x="1296" y="162" w="118" h="37" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_6_7_1" back="-1" crc="93542733">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_6_7_1" defn="3IBR_DFIG1_TRIAL:E_6_7_1" id="456311389" x="0" y="0" w="110" h="48" z="1" orient="0" link="456311389" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_6_7_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1296" y="162" w="28" h="10" orient="0" id="1790842188" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1314" y="162" w="46" h="10" orient="0" id="1111165663" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4784" x="1332" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS06  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4785" x="1332" y="162" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N6" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="162" w="28" h="10" orient="0" id="2096722799" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4786" x="1422" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 25 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_6_11_1" id="1855004417" x="1368" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_6_11_1" back="-1" crc="10516681">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_6_11_1" defn="3IBR_DFIG1_TRIAL:E_6_11_1" id="1855004417" x="0" y="0" w="110" h="48" z="1" orient="0" link="1855004417" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_6_11_1" />
              <param name="Date" value="1687994071" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1476" y="162" w="28" h="10" orient="0" id="2126030006" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1494" y="162" w="46" h="10" orient="0" id="1656914584" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4789" x="1512" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS11  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4790" x="1512" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N11" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1530" y="162" w="28" h="10" orient="0" id="519135963" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4791" x="1602" y="162" w="112" h="35" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist crc="35577311">
            <param name="Name" value="E_10_11_1" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="345" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0043" />
            <param name="BPUP2" value="0.0729" />
            <param name="len" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1656" y="162" w="28" h="10" orient="0" id="758371025" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1674" y="162" w="46" h="10" orient="0" id="1847606944" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4792" x="1692" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS10  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4793" x="1692" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N10" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1710" y="162" w="28" h="10" orient="0" id="1897897272" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4794" x="1782" y="162" w="112" h="35" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="35577311">
            <param name="Name" value="E_10_13_1" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="345" />
            <param name="RPUP2" value="0.0004" />
            <param name="XLPUP2" value="0.0043" />
            <param name="BPUP2" value="0.0729" />
            <param name="len" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1836" y="162" w="28" h="10" orient="0" id="161554370" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1854" y="162" w="46" h="10" orient="0" id="53138324" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4795" x="1872" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS13  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4796" x="1872" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N13" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1890" y="162" w="28" h="10" orient="0" id="489729873" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4797" x="1962" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 31 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_13_14_1" id="150149724" x="1908" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_13_14_1" back="-1" crc="59442174">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_13_14_1" defn="3IBR_DFIG1_TRIAL:E_13_14_1" id="150149724" x="0" y="0" w="110" h="48" z="1" orient="0" link="150149724" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_13_14_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2016" y="162" w="28" h="10" orient="0" id="1600236797" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2034" y="162" w="46" h="10" orient="0" id="401130477" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4800" x="2052" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS14  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4801" x="2052" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N14" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2070" y="162" w="28" h="10" orient="0" id="2015120925" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4802" x="2142" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 65 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_14_15_1" id="2062506559" x="2088" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_14_15_1" back="-1" crc="59189774">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_14_15_1" defn="3IBR_DFIG1_TRIAL:E_14_15_1" id="2062506559" x="0" y="0" w="110" h="48" z="1" orient="0" link="2062506559" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_14_15_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2196" y="162" w="28" h="10" orient="0" id="940060966" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2214" y="162" w="46" h="10" orient="0" id="51037583" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4805" x="2232" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS15  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4806" x="2232" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N15" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2250" y="162" w="28" h="10" orient="0" id="2056511236" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4807" x="2322" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 29 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_15_16_1" id="1320038694" x="2268" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_15_16_1" back="-1" crc="90028029">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_15_16_1" defn="3IBR_DFIG1_TRIAL:E_15_16_1" id="1320038694" x="0" y="0" w="110" h="48" z="1" orient="0" link="1320038694" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_15_16_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2376" y="162" w="28" h="10" orient="0" id="2119014440" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2394" y="162" w="46" h="10" orient="0" id="1962033078" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4810" x="2412" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS16  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4811" x="2412" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N16" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2430" y="162" w="28" h="10" orient="0" id="281170817" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4812" x="2502" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 25 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_16_17_1" id="892617589" x="2448" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_16_17_1" back="-1" crc="27309244">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_16_17_1" defn="3IBR_DFIG1_TRIAL:E_16_17_1" id="892617589" x="0" y="0" w="110" h="48" z="1" orient="0" link="892617589" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_16_17_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2556" y="162" w="28" h="10" orient="0" id="769477101" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2574" y="162" w="46" h="10" orient="0" id="745873441" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4815" x="2592" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS17  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4816" x="2592" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N17" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2610" y="162" w="28" h="10" orient="0" id="2048684877" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4817" x="2682" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 55 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_17_27_1" id="1678787445" x="2628" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_17_27_1" back="-1" crc="6731263">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_17_27_1" defn="3IBR_DFIG1_TRIAL:E_17_27_1" id="1678787445" x="0" y="0" w="110" h="48" z="1" orient="0" link="1678787445" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_17_27_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2736" y="162" w="28" h="10" orient="0" id="899754852" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2754" y="162" w="46" h="10" orient="0" id="1994028029" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4820" x="2772" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS27  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4821" x="2772" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N27" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2790" y="162" w="28" h="10" orient="0" id="1648566658" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4822" x="2862" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 43 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_26_27_1" id="651100688" x="2916" y="162" w="118" h="37" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_26_27_1" back="-1" crc="6951836">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_26_27_1" defn="3IBR_DFIG1_TRIAL:E_26_27_1" id="651100688" x="0" y="0" w="110" h="48" z="1" orient="0" link="651100688" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_26_27_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-90" y="0" />
          <vertex x="-108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2916" y="162" w="28" h="10" orient="0" id="2075500961" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="2934" y="162" w="46" h="10" orient="0" id="36838063" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4825" x="2952" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS26  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4826" x="2952" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N26" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2970" y="162" w="28" h="10" orient="0" id="1889270833" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4827" x="3042" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 141 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_26_28_1" id="558752893" x="2988" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_26_28_1" back="-1" crc="31102825">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_26_28_1" defn="3IBR_DFIG1_TRIAL:E_26_28_1" id="558752893" x="0" y="0" w="110" h="48" z="1" orient="0" link="558752893" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_26_28_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3096" y="162" w="28" h="10" orient="0" id="1756304758" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3114" y="162" w="46" h="10" orient="0" id="174345851" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4830" x="3132" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS28  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4831" x="3132" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N28" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3150" y="162" w="28" h="10" orient="0" id="988841840" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4832" x="3222" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 45 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_28_29_1" id="2062315490" x="3168" y="162" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_28_29_1" back="-1" crc="67533992">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_28_29_1" defn="3IBR_DFIG1_TRIAL:E_28_29_1" id="2062315490" x="0" y="0" w="110" h="48" z="1" orient="0" link="2062315490" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_28_29_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3276" y="162" w="28" h="10" orient="0" id="289438742" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3294" y="162" w="46" h="10" orient="0" id="768591861" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4835" x="3312" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="LBUS29  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4836" x="3312" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N29" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3330" y="162" w="28" h="10" orient="0" id="528887242" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_xfmr_2w" defn="ETRAN:Electranix_xfmr_2w" id="4837" x="3402" y="162" w="112" h="67" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65178203">
            <param name="Name" value="E_29_38_1" />
            <param name="Tmva3" value="100" />
            <param name="f" value="60" />
            <param name="Xl" value="0.0156" />
            <param name="B" value="0" />
            <param name="V1LL" value="345" />
            <param name="V2LL" value="22" />
            <param name="Rw" value="0.0008" />
            <param name="Config1" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="Xair" value="0.0312" />
            <param name="TapI" value="1.025" />
            <param name="Tap" value="1" />
            <param name="PHSHFT" value="0" />
            <param name="NegXCap" value="0" />
            <param name="XlTable" value="0" />
            <param name="XlFactor" value="1" />
            <param name="XlFactj" value="0" />
            <param name="GI" value="0" />
            <param name="GJ" value="0" />
            <param name="BI" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="1" />
            <param name="V5Format" value="1" />
            <param name="Config2" value="0" />
            <param name="PSANG" value="0.0" />
            <param name="Enab" value="0" />
            <param name="Sat" value="1" />
            <param name="Tdc" value="1.0" />
            <param name="Xknee" value="1.25" />
            <param name="Txk" value="0.1" />
            <param name="Im1" value="0.4" />
            <param name="IL1" value="" />
            <param name="IL2" value="" />
            <param name="IMAG" value="" />
            <param name="FLUX" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3456" y="162" w="28" h="10" orient="0" id="134998639" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3474" y="162" w="28" h="10" orient="0" id="1080652404" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4838" x="3492" y="108" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="GBUS38  " />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:nodelabel" defn="master:nodelabel" id="4839" x="3492" y="162" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="123574187">
            <param name="Name" value="N38" />
            <param name="Enable" value="1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:voltmetergnd" defn="master:voltmetergnd" id="4840" x="3474" y="162" w="32" h="31" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116145885">
            <param name="Name" value="VN38" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="216" w="46" h="10" orient="0" id="1967519104" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4841" x="468" y="216" w="110" h="33" z="20" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_3_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0177" />
            <param name="LoadType" value="2" />
            <param name="PO" value="310.8969" />
            <param name="QO" value="2.3172" />
            <param name="Pdisplay" value="328.4" />
            <param name="Qdisplay" value="2.447" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="612" y="216" w="46" h="10" orient="0" id="1860228924" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4842" x="648" y="216" w="110" h="33" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_4_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="0.9973" />
            <param name="LoadType" value="2" />
            <param name="PO" value="502.7412" />
            <param name="QO" value="185.009" />
            <param name="Pdisplay" value="509" />
            <param name="Qdisplay" value="187.3" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="972" y="216" w="46" h="10" orient="0" id="1071299414" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4843" x="1008" y="216" w="110" h="33" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_8_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="0.9921" />
            <param name="LoadType" value="2" />
            <param name="PO" value="530.2928" />
            <param name="QO" value="178.796" />
            <param name="Pdisplay" value="529.8" />
            <param name="Qdisplay" value="178.6" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1152" y="216" w="46" h="10" orient="0" id="620267868" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4844" x="1188" y="216" w="110" h="33" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_7_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="0.9931" />
            <param name="LoadType" value="2" />
            <param name="PO" value="237.0697" />
            <param name="QO" value="85.1747" />
            <param name="Pdisplay" value="237.5" />
            <param name="Qdisplay" value="85.32" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2232" y="216" w="46" h="10" orient="0" id="1151912012" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4845" x="2268" y="216" w="110" h="33" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_15_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0105" />
            <param name="LoadType" value="2" />
            <param name="PO" value="313.372" />
            <param name="QO" value="149.831" />
            <param name="Pdisplay" value="326.7" />
            <param name="Qdisplay" value="156.2" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2412" y="216" w="46" h="10" orient="0" id="320834598" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4846" x="2484" y="216" w="110" h="33" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_16_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0271" />
            <param name="LoadType" value="2" />
            <param name="PO" value="312.253" />
            <param name="QO" value="30.6186" />
            <param name="Pdisplay" value="336.6" />
            <param name="Qdisplay" value="32.99" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2772" y="216" w="46" h="10" orient="0" id="789625693" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4847" x="2808" y="216" w="110" h="33" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_27_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0301" />
            <param name="LoadType" value="2" />
            <param name="PO" value="264.8386" />
            <param name="QO" value="71.1577" />
            <param name="Pdisplay" value="286.3" />
            <param name="Qdisplay" value="76.9" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="216" w="46" h="10" orient="0" id="399037958" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4848" x="2988" y="216" w="110" h="33" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_26_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0441" />
            <param name="LoadType" value="2" />
            <param name="PO" value="127.5084" />
            <param name="QO" value="15.5945" />
            <param name="Pdisplay" value="141.4" />
            <param name="Qdisplay" value="17.29" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3132" y="216" w="46" h="10" orient="0" id="104427569" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4849" x="3168" y="216" w="110" h="33" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_28_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.046" />
            <param name="LoadType" value="2" />
            <param name="PO" value="188.2834" />
            <param name="QO" value="25.2263" />
            <param name="Pdisplay" value="208.2" />
            <param name="Qdisplay" value="27.88" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3312" y="216" w="46" h="10" orient="0" id="1999500092" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Load" defn="ETRAN:Electranix_Load" id="4850" x="3348" y="216" w="110" h="33" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="34555578">
            <param name="Name" value="E_29_0_1" />
            <param name="FR" value="60" />
            <param name="VBO" value="345" />
            <param name="VO" value="1.0471" />
            <param name="LoadType" value="2" />
            <param name="PO" value="258.5642" />
            <param name="QO" value="24.534" />
            <param name="Pdisplay" value="285.8" />
            <param name="Qdisplay" value="27.11" />
            <param name="Compact" value="0" />
            <param name="HOLD" value="L_HLD" />
            <param name="View" value="1" />
            <param name="Enable" value="1" />
            <param name="PL" value="" />
            <param name="QL" value="" />
            <param name="INAME" value="" />
            <param name="ZeroSeq" value="0" />
            <param name="MVA" value="100" />
            <param name="R0pu" value="0" />
            <param name="X0pu" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="3492" y="162" w="46" h="10" orient="0" id="798062320" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:G_38_0_1_DYR" defn="3IBR_DFIG1_TRIAL:G_38_0_1_DYR" id="949980879" x="3528" y="162" w="117" h="43" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="4316" name="" crc="4361682">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4317" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4318" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4319" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4320" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4321" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
          <paramlist link="4322" name="">
            <param name="ymin" value="-1.0" />
            <param name="ymax" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="2952" y="270" w="28" h="10" orient="0" id="1730865611" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4851" x="3024" y="216" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 186 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_26_29_1" id="2124836834" x="2970" y="270" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_26_29_1" back="-1" crc="121453664">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_26_29_1" defn="3IBR_DFIG1_TRIAL:E_26_29_1" id="2124836834" x="0" y="0" w="110" h="48" z="1" orient="0" link="2124836834" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_26_29_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
              <param name="CoupleEnab" value="0" />
              <param name="CoupleName" value="" />
              <param name="CoupleOffset" value="0.0" />
              <param name="CoupleRef" value="0" />
              <param name="gen_cnst" value="1" />
              <param name="cct_overlayed" value="0" />
              <param name="ManEnab" value="0" />
              <param name="const_path" value="C:\Temp\my_constants_file.tlo" />
              <param name="DataFormat" value="0" />
              <param name="VR" value="230.0" />
              <param name="MVA" value="100.0" />
              <param name="r0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="r0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xl0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="xc0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="bc0mpu" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="tt0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
              <param name="zs0m" value="dim (10,10)">
                <row><![CDATA[-1,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,-1,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,-1,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,-1,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,-1,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,-1,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,-1,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,-1,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,-1,-1]]></row>
                <row><![CDATA[0,0,0,0,0,0,0,0,0,-1]]></row>
              </param>
            </paramlist>
          </User>
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="90" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3078" y="270" w="28" h="10" orient="0" id="420484859" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="3096" y="270" w="226" h="10" orient="0" id="697821942" disable="false">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="270" w="28" h="10" orient="0" id="747546541" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_Pi" defn="ETRAN:Electranix_Pi" id="4854" x="864" y="270" w="112" h="35" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist crc="35577311">
            <param name="Name" value="E_5_6_1" />
            <param name="MVA2" value="100" />
            <param name="F" value="60" />
            <param name="VR2" value="345" />
            <param name="RPUP2" value="0.0002" />
            <param name="XLPUP2" value="0.0026" />
            <param name="BPUP2" value="0.0434" />
            <param name="len" value="0" />
            <param name="Enable" value="1" />
            <param name="View" value="1" />
            <param name="GI" value="0" />
            <param name="BI" value="0" />
            <param name="GJ" value="0" />
            <param name="BJ" value="0" />
            <param name="Ideal" value="0" />
            <param name="ZeroSeq" value="0" />
            <param name="RPUZ2" value="0.0" />
            <param name="XLPUZ2" value="0.0" />
            <param name="BPUZ2" value="0.0" />
            <param name="GI0" value="0.0" />
            <param name="BI0" value="0.0" />
            <param name="GJ0" value="0.0" />
            <param name="BJ0" value="0.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="918" y="270" w="28" h="10" orient="0" id="484203842" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="936" y="270" w="406" h="10" orient="0" id="530994812" disable="false">
          <vertex x="0" y="0" />
          <vertex x="396" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="612" y="324" w="28" h="10" orient="0" id="1986088103" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4855" x="684" y="270" w="136" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="                   " />
            <param name="AL2" value="[Est 31 km]" />
          </paramlist>
        </User>
        <Wire classid="TLine" name="IBR_ConvZ_Modified5:E_4_14_1" id="1572482807" x="630" y="324" w="118" h="36" orient="0" recv="0" send="0" disable="false" defn="IBR_ConvZ_Modified5:E_4_14_1" back="-1" crc="87198967">
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:E_4_14_1" defn="3IBR_DFIG1_TRIAL:E_4_14_1" id="1572482807" x="0" y="0" w="110" h="48" z="1" orient="0" link="1572482807" q="4" disable="false">
            <paramlist crc="0">
              <param name="Name" value="E_4_14_1" />
              <param name="Date" value="1687994072" />
              <param name="Freq" value="60" />
              <param name="Length" value="0.001" />
              <param name="Dim" value="3" />
              <param name="Mode" value="1" />
