<project name="3IBR_DFIG1_TRIAL" version="4.6.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="ETRAN, 984688192" />
    <param name="time_duration" value="5" />
    <param name="time_step" value="5" />
    <param name="sample_step" value="10000" />
    <param name="chatter_threshold" value="0.001" />
    <param name="branch_threshold" value="0.0005" />
    <param name="latency_count" value="100" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="30.0" />
    <param name="snapshot_filename" value="IBR_snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="21503" />
    <param name="Options" value="48" />
    <param name="Build" value="22" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="24186, 1782994610" />
    <param name="architecture" value="windows" />
    <param name="Debug" value="0" />
    <param name="startup_filename" value="C:\Users\nguy258\OneDrive - PNNL\Projects\IBR_Analytics\Simulation\Github Folder Management\IEEE_39_No_IBR_QN\Generator_Trip\PSCAD\IBR_ConvZ_Modified5.gf46\IBR_snp.snp" />
    <param name="sparsity_threshold" value="200" />
  </paramlist>
  <paramlist name="Validation" />
  <definitions>
    <Definition classid="UserCmpDefn" name="THREE_EVENT_CHRONOLOGY_MONITOR" group="" url="" version="" build="" crc="18633709" instances="0" key="" view="false" date="1782994565" id="1600795935">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_CHRONOLOGY_CONSISTENT" x="54" y="144" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENT_ORDER_CLASS_CODE" x="54" y="126" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_SOURCE_CODE" x="54" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_SECOND_TO_THIRD_GAP_S" x="54" y="90" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_TO_SECOND_GAP_S" x="54" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_THIRD_EVENT_TIME_S" x="54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_SECOND_EVENT_TIME_S" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_TIME_S" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_TIMED_EVENT_OBJECT_COUNT" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENTED_OBJECT_COUNT" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_C_S" x="-54" y="72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_C" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_B_S" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_B" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_A_S" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_A" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="204" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="72" x2="39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="90" x2="39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="108" x2="39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="126" x2="39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="144" x2="39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1424900009" x="180" y="180" w="167" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1477452485" x="180" y="216" w="216" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_A_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="20854140" x="180" y="252" w="167" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="282694980" x="180" y="288" w="216" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_B_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1931718881" x="180" y="324" w="167" h="22" z="110" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="578174510" x="180" y="360" w="216" h="22" z="130" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_C_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="639114314" x="936" y="360" w="221" h="21" z="170" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENTED_OBJECT_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1790210309" x="936" y="450" w="249" h="21" z="1090" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_TIMED_EVENT_OBJECT_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1926224547" x="918" y="1242" w="207" h="21" z="1050" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1884042613" x="1566" y="414" w="214" h="21" z="1080" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_SECOND_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1251144845" x="900" y="1836" w="207" h="21" z="1020" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_THIRD_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1999310665" x="1602" y="666" w="228" h="21" z="1070" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_TO_SECOND_GAP_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1878033300" x="1602" y="918" w="228" h="21" z="1060" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_SECOND_TO_THIRD_GAP_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="50739732" x="1620" y="2268" w="242" h="21" z="1010" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1441569505" x="2610" y="1170" w="235" h="21" z="1040" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENT_ORDER_CLASS_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="941002756" x="2556" y="1350" w="228" h="21" z="1030" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CHRONOLOGY_CONSISTENT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="380510514" x="324" y="180" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1096339140" x="324" y="216" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2019197556" x="324" y="252" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="342237699" x="324" y="288" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1269922328" x="324" y="324" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1638150810" x="324" y="360" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="431529760" name="" x="216" y="180" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="224470247" name="" x="216" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1122171537" name="" x="216" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="240765498" name="" x="216" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="360818330" name="" x="216" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="179689817" name="" x="216" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1345452613" x="540" y="252" w="76" h="58" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="-0.000001" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="554640484" x="504" y="252" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="784050489" x="576" y="252" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T_GE0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="761613862" x="630" y="180" w="76" h="53" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="862983657" x="594" y="180" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_VLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1534454919" name="" x="630" y="216" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="843473793" x="738" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2054310521" x="990" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1335154126" name="" x="882" y="216" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="311864352" x="846" y="180" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="336296884" x="882" y="180" w="76" h="53" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1789961392" x="828" y="252" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T_GE0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1506294264" x="756" y="252" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="745576702" x="792" y="252" w="76" h="58" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="-0.000001" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="294695835" x="1026" y="252" w="76" h="58" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="-0.000001" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="236597377" x="990" y="252" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="974056364" x="1062" y="252" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T_GE0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="804920953" x="1116" y="180" w="76" h="53" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1318350515" x="1080" y="180" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_VLD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1775914017" name="" x="1116" y="216" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-54" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1539626779" x="1224" y="180" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="35852689" x="810" y="360" w="76" h="60" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="643327371" x="756" y="360" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1481664542" x="756" y="414" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="703872894" x="810" y="414" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_VLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="5355727" x="846" y="360" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EV_CNT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2076147027" name="" x="846" y="360" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="854409196" name="" x="846" y="450" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2059880910" x="846" y="450" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1792287845" x="810" y="486" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="178663887" x="774" y="486" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="340291597" x="774" y="450" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1001390224" x="810" y="450" w="76" h="60" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="904375729" x="774" y="594" w="79" h="88" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1468527515" x="738" y="558" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1300785700" x="774" y="630" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="907462245" x="810" y="594" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1253508353" x="702" y="594" w="69" h="19" z="190" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1000000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="62938951" x="936" y="594" w="69" h="19" z="200" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1701492957" x="1044" y="594" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="175112286" x="1008" y="630" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1079123285" x="972" y="558" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1798111458" x="1008" y="594" w="79" h="88" z="450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1315025083" x="1026" y="720" w="79" h="88" z="470" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="655299887" x="990" y="684" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="107040059" x="1026" y="756" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="173220948" x="1062" y="720" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1788868462" x="954" y="720" w="69" h="19" z="260" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="13541156" x="720" y="720" w="69" h="19" z="240" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1000000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="3991846" x="828" y="720" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="241550269" x="792" y="756" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1747657671" x="756" y="684" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1291381646" x="792" y="720" w="79" h="88" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="990904108" x="1026" y="846" w="79" h="88" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="605930770" x="990" y="810" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1442207719" x="1026" y="882" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1089398286" x="1062" y="846" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="652807984" x="954" y="846" w="69" h="19" z="300" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1078278648" x="720" y="846" w="69" h="19" z="280" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1000000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="983982109" x="828" y="846" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="793089276" x="792" y="882" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="187266347" x="756" y="810" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1071220176" x="792" y="846" w="79" h="88" z="530" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1493529408" x="810" y="972" w="76" h="60" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="298342760" x="774" y="972" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1838458484" x="774" y="1008" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="196188054" x="846" y="972" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="110261369" x="1026" y="972" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1293215293" x="954" y="1008" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2088268280" x="954" y="972" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1426606487" x="990" y="972" w="76" h="60" z="560" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="352147088" x="846" y="1080" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="522045041" x="774" y="1116" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="736385288" x="774" y="1080" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="291116604" x="810" y="1080" w="76" h="60" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1553998824" x="990" y="1080" w="76" h="60" z="570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="942228924" x="954" y="1080" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1647670319" x="954" y="1116" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="958533780" x="1026" y="1080" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="417842109" x="810" y="1242" w="79" h="88" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="0" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="981436955" x="738" y="1206" w="69" h="19" z="320" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1009132857" x="774" y="1242" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1800980939" x="810" y="1278" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="422886806" x="846" y="1242" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1746963475" name="" x="846" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1837628127" x="792" y="1422" w="76" h="58" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="7035008" x="756" y="1422" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="547357669" x="828" y="1422" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="28481878" x="810" y="1548" w="79" h="88" z="600" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="693141832" x="774" y="1512" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1621254607" x="810" y="1584" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1678931442" x="846" y="1548" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_2_PRE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="845885688" x="738" y="1548" w="69" h="19" z="360" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1507073833" x="792" y="1710" w="76" h="58" z="610" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="2.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="387923255" x="756" y="1710" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1529405942" x="828" y="1710" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="701007938" name="" x="828" y="1836" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1906642863" x="720" y="1836" w="69" h="19" z="370" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="647420132" x="828" y="1836" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1579578150" x="792" y="1872" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1475091268" x="756" y="1800" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1377320670" x="792" y="1836" w="79" h="88" z="620" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1991528172" x="1458" y="234" w="76" h="78" z="630" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="-1" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1690725328" x="1458" y="198" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MAX" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="347395319" x="1422" y="198" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MIN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2092348892" x="1422" y="234" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="730649230" x="1422" y="270" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1865717023" x="1458" y="270" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="266067751" x="1494" y="234" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MID3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1469584387" x="1440" y="414" w="79" h="88" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="599271955" x="1404" y="378" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_MID3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1608856136" x="1440" y="450" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="322469721" x="1476" y="414" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="27237985" x="1404" y="414" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_2_PRE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="882614083" name="" x="1476" y="414" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1323703772" x="1494" y="522" w="76" h="60" z="680" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1443666774" x="1458" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2029657105" x="1458" y="558" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="859872640" x="1530" y="522" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1257197806" x="1530" y="666" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="917771996" x="1494" y="702" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1387129810" x="1458" y="630" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2126653803" x="1494" y="666" w="79" h="88" z="690" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1925203870" x="1422" y="666" w="69" h="19" z="250" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="606769395" name="" x="1530" y="666" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1199250412" x="1530" y="774" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="6943918" x="1458" y="810" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1744493564" x="1458" y="774" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1072033214" x="1494" y="774" w="76" h="60" z="710" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2060176048" name="" x="1530" y="918" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1277441021" x="1422" y="918" w="69" h="19" z="310" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="412442133" x="1494" y="918" w="79" h="88" z="730" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1171906894" x="1458" y="882" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="27220514" x="1494" y="954" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="787854840" x="1530" y="918" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1063276647" x="1404" y="1080" w="76" h="60" z="740" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1971273263" x="1350" y="1080" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1166826941" x="1350" y="1134" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1381622269" x="1440" y="1080" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="2114368467" x="1404" y="1224" w="76" h="32" z="770" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1366105725" x="1368" y="1224" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1290748314" x="1440" y="1224" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="515394851" x="1422" y="1332" w="76" h="58" z="800" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2074616192" x="1386" y="1332" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="79068107" x="1458" y="1332" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1914526606" x="1710" y="1314" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="49237208" x="1638" y="1314" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1420455248" x="1674" y="1314" w="76" h="58" z="810" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1010357033" x="1692" y="1206" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="634099068" x="1620" y="1206" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1881922264" x="1656" y="1206" w="76" h="32" z="780" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1546317763" x="1692" y="1062" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="273499911" x="1602" y="1116" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1157956369" x="1602" y="1062" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1976477969" x="1656" y="1062" w="76" h="60" z="750" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1699388631" x="1908" y="1044" w="76" h="60" z="760" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1656028529" x="1854" y="1044" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_T" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="905223746" x="1854" y="1080" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="T_1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="593645432" x="1944" y="1044" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="1729264475" x="1908" y="1188" w="76" h="32" z="790" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1998298905" x="1872" y="1188" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="709352166" x="1944" y="1188" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1474326715" x="1926" y="1296" w="76" h="58" z="820" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1762985234" x="1890" y="1296" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1660394867" x="1962" y="1296" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1198929747" x="1440" y="1476" w="76" h="53" z="830" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="135606407" x="1692" y="1476" w="76" h="53" z="840" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1682167307" x="1944" y="1476" w="76" h="53" z="850" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="649057007" x="1404" y="1476" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1767957185" x="1440" y="1512" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="359042108" x="1476" y="1476" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1692965247" x="1656" y="1476" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1866992935" x="1692" y="1512" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="669223347" x="1728" y="1476" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="931045688" x="1908" y="1476" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1476940075" x="1944" y="1512" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_EQ1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="796263131" x="1980" y="1476" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2100628683" x="1512" y="1620" w="76" h="60" z="860" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="759544096" x="1476" y="1620" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1539933547" x="1476" y="1656" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="700196889" x="1512" y="1656" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="921619117" x="1548" y="1620" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1061585648" x="1512" y="1746" w="76" h="34" z="870" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="2" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="260281956" x="1512" y="1854" w="76" h="34" z="880" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="3" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1757027620" x="1476" y="1746" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="797861711" x="1548" y="1746" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_SRC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="741164776" x="1476" y="1854" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1022231564" x="1548" y="1854" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_SRC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="43863241" x="1548" y="1944" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SRC_UNIQ" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="563281639" x="1512" y="1980" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_SRC3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="393177122" x="1476" y="1980" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_SRC2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1191172652" x="1476" y="1944" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="798669134" x="1512" y="1944" w="76" h="60" z="950" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="425298347" x="1512" y="2106" w="76" h="58" z="940" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="958352146" x="1476" y="2106" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1960659446" x="1548" y="2106" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FM_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1404911172" x="1512" y="2268" w="79" h="88" z="980" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2006916785" x="1440" y="2232" w="69" h="19" z="380" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2094921856" x="1476" y="2268" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SRC_UNIQ" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="473164739" x="1512" y="2304" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FM_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="255710814" x="1548" y="2268" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SRC1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1484152250" name="" x="1548" y="2268" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1989596121" x="2160" y="216" w="76" h="60" z="640" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="48111454" x="2124" y="216" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EV_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="347171125" x="2124" y="252" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2121095867" x="2196" y="216" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1011049848" x="2196" y="342" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1249037148" x="2124" y="342" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_DIF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:abs" id="52420182" x="2160" y="342" w="76" h="32" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="114611321">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1912163066" x="2160" y="432" w="76" h="58" z="670" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="599543439" x="2124" y="432" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_ABS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1958021023" x="2196" y="432" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_OK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1570580854" x="2214" y="504" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_BAD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="309622785" x="2142" y="540" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_OK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1770396368" x="2178" y="504" w="76" h="60" z="970" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="807856529" x="2106" y="504" w="69" h="19" z="210" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1455736741" x="2196" y="630" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12_POS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="462208582" x="2124" y="630" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="564393530" x="2160" y="630" w="76" h="58" z="700" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1341479440" x="2160" y="738" w="76" h="58" z="900" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.000001" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1116291802" x="2124" y="738" w="38" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="97374510" x="2196" y="738" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23_POS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="173182885" x="2196" y="828" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1435917591" x="2124" y="828" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM_CNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1052501828" x="2160" y="828" w="76" h="58" z="550" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1860760684" x="2394" y="198" w="69" h="19" z="150" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="2042625332" x="2466" y="234" w="79" h="88" z="890" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="278750909" x="2466" y="270" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12_POS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="266636834" x="2502" y="234" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1904343415" x="2394" y="234" w="69" h="19" z="180" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="40504850" x="2484" y="360" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="STRICT3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="487915155" x="2448" y="396" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP23_POS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1519994312" x="2412" y="360" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP12_POS" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="686382174" x="2448" y="360" w="76" h="53" z="910" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="813509649" x="2394" y="522" w="69" h="19" z="230" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="453106765" x="2502" y="522" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1487178328" x="2466" y="558" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="STRICT3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="146998433" x="2466" y="522" w="79" h="88" z="930" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="120729006" x="2394" y="486" w="69" h="19" z="220" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="612712655" x="2394" y="648" w="69" h="19" z="270" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1070329107" x="2466" y="684" w="79" h="88" z="720" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1963658391" x="2466" y="720" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="916775336" x="2502" y="684" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="212309539" x="2394" y="684" w="69" h="19" z="290" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1492907856" x="2484" y="828" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_012" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1158118535" x="2448" y="864" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1525533347" x="2448" y="828" w="79" h="88" z="920" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="419434519" x="2412" y="792" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1636102060" x="2412" y="828" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_01" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1796479202" x="2430" y="1008" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_012" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1776244367" x="2430" y="972" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS3" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1623970910" x="2466" y="1008" w="79" h="88" z="960" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="207621129" x="2466" y="1044" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_GE3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="678983002" x="2502" y="1008" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_NORM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="464519369" x="2520" y="1170" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ORDCLS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="223955409" x="2484" y="1206" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_BAD" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1968823059" x="2484" y="1170" w="79" h="88" z="1000" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1921721948" x="2412" y="1134" w="69" h="19" z="330" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="6" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1984282857" x="2448" y="1170" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CLS_NORM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="114450786" name="" x="2520" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="359127421" x="2484" y="1350" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CONS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="935996422" x="2448" y="1386" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CNT_BAD" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1433967866" x="2448" y="1350" w="79" h="88" z="990" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="818386786" x="2376" y="1314" w="69" h="19" z="340" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1801829210" x="2376" y="1350" w="69" h="19" z="350" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1295084569" name="" x="2484" y="1350" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="319509543" x="288" y="180" w="76" h="34" z="20" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1726151591" x="288" y="216" w="76" h="34" z="40" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1054987300" x="288" y="252" w="76" h="34" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1792836139" x="288" y="288" w="76" h="34" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1813946490" x="288" y="324" w="76" h="34" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="805334703" x="288" y="360" w="76" h="34" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="598183210" x="702" y="180" w="76" h="34" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2027829605" x="954" y="180" w="76" h="34" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2110177493" x="1188" y="180" w="76" h="34" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1927898199" name="" x="756" y="360" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1609257871" name="" x="756" y="414" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1811191555" name="" x="810" y="414" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="449095745" name="" x="1350" y="1080" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1527750627" name="" x="1350" y="1134" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="441871480" name="" x="1602" y="1062" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1294563075" name="" x="1602" y="1116" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="428444439" name="" x="1854" y="1044" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1721923655" name="" x="1854" y="1080" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" id="1064842653" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
        <paramlist link="-1" name="">
          <param name="Name" value="" />
        </paramlist>
      </User>
      <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" id="2088604060" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
        <paramlist link="-1" name="">
          <param name="Name" value="" />
        </paramlist>
      </User>
    </Definition>
    <Definition classid="UserCmpDefn" name="THREE_SOURCE_EVENT_COLLECTOR" group="" url="" version="" build="" crc="73130301" instances="0" key="" view="false" date="1782994565" id="291679009">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_CAUSE_CODE_C" x="54" y="126" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_CAUSE_CODE_B" x="54" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_CAUSE_CODE_A" x="54" y="90" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_SOURCE_CODE" x="54" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_TIME_S" x="54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENTED_SOURCE_COUNT" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_AVAILABLE_SOURCE_COUNT" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_ANY_BREAKER_OPEN" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_ANY_EVENT_VALID" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_CAUSE_CODE_C" x="-54" y="234" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_C_S" x="-54" y="216" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_SOURCE_AVAILABLE_C" x="-54" y="198" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_BREAKER_OPEN_C" x="-54" y="180" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_C" x="-54" y="162" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_CAUSE_CODE_B" x="-54" y="144" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_B_S" x="-54" y="126" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_SOURCE_AVAILABLE_B" x="-54" y="108" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_BREAKER_OPEN_B" x="-54" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_B" x="-54" y="72" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_CAUSE_CODE_A" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_A_S" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_SOURCE_AVAILABLE_A" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_BREAKER_OPEN_A" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_A" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="294" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="72" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="67" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="77" x2="-39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="108" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="103" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="113" x2="-39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="126" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="121" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="131" x2="-39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="144" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="139" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="149" x2="-39" y2="144" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="162" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="157" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="167" x2="-39" y2="162" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="180" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="175" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="185" x2="-39" y2="180" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="198" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="193" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="203" x2="-39" y2="198" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="216" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="211" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="221" x2="-39" y2="216" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="234" x2="-39" y2="234" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="229" x2="-39" y2="234" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="239" x2="-39" y2="234" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="72" x2="39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="90" x2="39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="108" x2="39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="126" x2="39" y2="126" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="2032452510" x="1656" y="360" w="167" h="22" z="50" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="78387085" x="702" y="306" w="174" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_BREAKER_OPEN_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1271331309" x="2286" y="468" w="216" h="22" z="100" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_A_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="203694232" x="1656" y="396" w="167" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="44747213" x="702" y="342" w="174" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_BREAKER_OPEN_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="124515092" x="2268" y="630" w="216" h="22" z="140" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_B_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="289103767" x="1656" y="432" w="167" h="22" z="90" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="672848603" x="702" y="378" w="174" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_BREAKER_OPEN_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1683422490" x="1980" y="576" w="221" h="21" z="130" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENTED_SOURCE_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1682769876" x="828" y="2466" w="207" h="21" z="700" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1519011256" x="990" y="864" w="165" h="21" z="180" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CAUSE_CODE_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1035427983" x="990" y="936" w="165" h="21" z="210" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CAUSE_CODE_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2136755219" x="990" y="1008" w="165" h="21" z="270" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CAUSE_CODE_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="906339879" x="774" y="1008" w="160" h="22" z="240" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_CAUSE_CODE_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2135318883" x="2268" y="828" w="216" h="22" z="220" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_C_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="438178045" x="702" y="522" w="202" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_SOURCE_AVAILABLE_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1070636390" x="774" y="936" w="160" h="22" z="190" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_CAUSE_CODE_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2087463185" x="702" y="486" w="202" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_SOURCE_AVAILABLE_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="825906818" x="774" y="864" w="160" h="22" z="160" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_CAUSE_CODE_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="198215084" x="702" y="450" w="202" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_SOURCE_AVAILABLE_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1490751354" x="972" y="450" w="235" h="21" z="720" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_AVAILABLE_SOURCE_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1567905604" x="1044" y="306" w="193" h="21" z="730" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_ANY_BREAKER_OPEN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1186008354" x="2070" y="360" w="186" h="21" z="710" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_ANY_EVENT_VALID" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="625892243" x="1836" y="360" w="76" h="60" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1015058228" x="846" y="306" w="76" h="60" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="588592103" x="846" y="450" w="76" h="60" z="330" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="402252704" x="1854" y="576" w="76" h="60" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="115768244" x="1944" y="360" w="76" h="58" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1789231834" x="882" y="936" w="76" h="34" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="319719402" x="882" y="864" w="76" h="34" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="216733961" x="882" y="1008" w="76" h="34" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1706804841" name="" x="1764" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1495185543" name="" x="1764" y="360" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1083216422" name="" x="1692" y="396" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2006242219" name="" x="1692" y="432" w="154" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
          <vertex x="144" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="901620992" name="" x="1872" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="477276315" name="" x="1980" y="360" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="15276770" name="" x="738" y="306" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2069530090" name="" x="738" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1539497384" name="" x="738" y="378" w="118" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="348521451" name="" x="882" y="306" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1276412525" name="" x="972" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="887459817" x="936" y="306" w="76" h="58" z="320" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="805871827" name="" x="738" y="450" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1448758658" name="" x="738" y="486" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1792284350" name="" x="738" y="522" w="118" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1646041037" name="" x="882" y="450" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1801574915" name="" x="810" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="213454490" name="" x="918" y="864" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="728304794" name="" x="810" y="936" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1362849713" name="" x="918" y="936" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="59322301" name="" x="810" y="1008" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2044803281" name="" x="918" y="1008" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1083732709" name="" x="1782" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1398944606" name="" x="1746" y="648" w="118" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
          <vertex x="108" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="369888020" name="" x="1890" y="576" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1307205978" x="2466" y="468" w="76" h="58" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1741438826" x="2466" y="630" w="76" h="58" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1052115964" x="2466" y="828" w="76" h="58" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1965106644" x="2592" y="432" w="76" h="53" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="551621860" x="2574" y="594" w="76" h="53" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1481222248" x="2574" y="792" w="76" h="53" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="53571151" x="2628" y="432" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1797343250" x="2610" y="594" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="449129665" x="2610" y="792" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TIME_SET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1880249423" name="" x="2322" y="468" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="215254070" name="" x="2502" y="468" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1026659756" name="" x="2304" y="630" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1649318228" name="" x="2502" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1724332867" name="" x="2304" y="828" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="156865628" name="" x="2502" y="828" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1240479390" x="792" y="1584" w="79" h="88" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="381480381" x="2160" y="990" w="76" h="60" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="3913318" name="" x="2088" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="766867812" name="" x="2088" y="1026" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1421752635" x="2196" y="990" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_AB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="117113071" name="" x="720" y="1548" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1224233204" x="684" y="1584" w="69" h="19" z="280" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1134467005" name="" x="720" y="1584" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1455053349" x="792" y="1620" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1579425729" x="828" y="1584" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OR_NONE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1008855663" x="846" y="1728" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_CANDIDATE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1465476062" x="810" y="1764" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1882434938" name="" x="738" y="1728" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1600329163" name="" x="738" y="1692" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="641431205" x="810" y="1728" w="79" h="88" z="430" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="42825073" x="738" y="1692" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1053061927" x="738" y="1818" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_CANDIDATE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="462908492" x="810" y="1854" w="79" h="88" z="440" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1637069809" name="" x="738" y="1818" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="436849907" name="" x="738" y="1854" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="984677781" x="810" y="1890" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="340697442" x="846" y="1854" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="296528778" x="738" y="1854" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OR_NONE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="1277508755" x="684" y="1998" w="76" h="58" z="460" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2068093007" x="612" y="1998" w="76" h="60" z="450" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1575569432" x="576" y="1998" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="825911179" x="576" y="2034" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="517843483" x="720" y="1998" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1264280750" x="684" y="2142" w="76" h="60" z="470" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="946909022" x="648" y="2142" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2033379122" x="720" y="2142" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_ABC_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1462568594" x="720" y="2304" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_CANDIDATE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1043248392" name="" x="612" y="2304" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="311685379" name="" x="612" y="2268" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1668689166" x="684" y="2304" w="79" h="88" z="480" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1975473616" x="612" y="2268" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_ABC_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="983355032" x="684" y="2340" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AB_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="33231988" x="702" y="2502" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="721830399" x="630" y="2430" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_CANDIDATE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1586921337" x="702" y="2466" w="79" h="88" z="490" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="855917734" name="" x="630" y="2430" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="280887894" name="" x="630" y="2466" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="159996196" name="" x="738" y="2466" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1651346936" name="" x="774" y="2466" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1470623092" x="810" y="2430" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="317985191" x="1170" y="2124" w="76" h="60" z="520" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="449002989" x="1134" y="2160" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1596512920" x="1206" y="2124" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_DIFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1687928704" x="1278" y="2124" w="76" h="58" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1e-9" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="900182187" name="" x="1206" y="2124" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1105390935" name="" x="1314" y="2124" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="209572520" x="1404" y="2124" w="76" h="53" z="540" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="620976904" x="1404" y="2160" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="305845065" x="1440" y="2124" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1058001270" x="1440" y="2268" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="402450126" x="1404" y="2304" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1830145610" x="1404" y="2268" w="76" h="53" z="570" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1251465211" name="" x="1314" y="2268" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="258392332" name="" x="1206" y="2268" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="162098122" x="1278" y="2268" w="76" h="58" z="560" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1e-9" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="401382487" x="1206" y="2268" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_DIFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="399267979" x="1134" y="2304" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="81311797" x="1170" y="2268" w="76" h="60" z="550" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2022895557" x="1422" y="2412" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="896583308" x="1386" y="2448" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1896525688" x="1386" y="2412" w="76" h="53" z="600" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1736373234" name="" x="1296" y="2412" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2073068214" name="" x="1188" y="2412" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="2142372935" x="1260" y="2412" w="76" h="58" z="590" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1e-9" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="946259378" x="1188" y="2412" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_DIFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="275568341" x="1116" y="2448" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_ABC" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2117791948" x="1152" y="2412" w="76" h="60" z="580" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="-1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1817503951" x="1134" y="2592" w="76" h="60" z="610" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="932884846" x="1098" y="2592" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1997128434" x="1098" y="2628" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1054165579" x="1134" y="2628" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2124153317" x="1170" y="2592" w="102" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EARLIEST_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="271923698" x="1206" y="2592" w="76" h="58" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1.5" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1105974497" x="1242" y="2592" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1378651004" x="972" y="2754" w="76" h="34" z="630" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1267856319" x="972" y="2826" w="76" h="34" z="640" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="2" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1115438113" x="972" y="2898" w="76" h="34" z="650" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="3" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="844675219" x="936" y="2754" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="175582771" x="936" y="2826" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2107673422" x="936" y="2898" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_EARLIEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="480878053" x="1134" y="2808" w="76" h="60" z="660" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1208351112" name="" x="1008" y="2754" w="100" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1989952201" name="" x="1008" y="2826" w="100" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="24886062" name="" x="1008" y="2898" w="136" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1454683994" x="1170" y="2808" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="UNIQUE_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="293851591" x="1440" y="2718" w="76" h="60" z="500" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="47985328" x="1404" y="2718" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2082760693" x="1404" y="2754" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="56591738" x="1440" y="2754" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="284114883" x="1512" y="2718" w="76" h="58" z="510" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1286940580" x="1548" y="2718" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ANY_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1988995121" x="720" y="2646" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="223715258" x="720" y="2610" w="79" h="88" z="670" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1505540551" name="" x="648" y="2574" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1479720566" name="" x="648" y="2610" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1755550769" x="756" y="2610" w="94" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SOURCE_OR_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1081214273" x="612" y="2574" w="69" h="19" z="290" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="4" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1289098434" x="648" y="2610" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="UNIQUE_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1654408352" x="576" y="2718" w="94" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SOURCE_OR_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="295142665" x="540" y="2754" w="69" h="19" z="300" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="475059241" name="" x="576" y="2754" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="347247941" name="" x="576" y="2718" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="2113725358" x="648" y="2754" w="79" h="88" z="680" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1102319855" x="648" y="2790" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ANY_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="397739996" x="630" y="2466" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="FIRST_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="712171687" x="720" y="2754" w="242" h="21" z="690" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_SOURCE_CODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1176037362" name="" x="1782" y="576" w="10" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="382751586" name="" x="1782" y="360" w="784" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="774" y="-54" />
          <vertex x="774" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1652587051" name="" x="1764" y="396" w="64" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
          <vertex x="54" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2048177762" name="" x="1764" y="522" w="784" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="774" y="0" />
          <vertex x="774" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1437954037" name="" x="1746" y="432" w="10" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1732801974" name="" x="1746" y="648" w="802" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="792" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" id="414476805" name="" x="2340" y="468" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="678141723" name="" x="2322" y="630" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="412173045" name="" x="2322" y="828" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2021132774" x="2466" y="432" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="593822909" name="" x="2394" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="113279538" x="1134" y="2124" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2077186873" x="720" y="1548" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="855141764" x="2088" y="990" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2074906968" x="2448" y="594" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1757072955" name="" x="2376" y="594" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1338935000" x="2088" y="1026" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="385899554" x="738" y="1728" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1079515005" x="1134" y="2268" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1838239977" x="2448" y="864" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1200304540" name="" x="2376" y="864" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1310374062" x="648" y="2178" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1867937602" x="612" y="2304" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="84355708" x="1116" y="2412" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="C_FIRST_TIME_LOCAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1817155401" x="2430" y="432" w="76" h="34" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1210392057" x="2412" y="594" w="76" h="34" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="29361765" x="2412" y="864" w="76" h="34" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="BREAKER_STATE_ADAPTER" group="" url="" version="" build="" crc="39218354" instances="0" key="" view="false" date="1782994565" id="1274048480">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Breaker open threshold" name="OPEN_THRESHOLD" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.5]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_SOURCE_AVAILABLE" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_BREAKER_OPEN_BOOL" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_BREAKER_STATE" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1308673864" x="720" y="162" w="167" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_BREAKER_STATE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="653235742" x="1098" y="162" w="200" h="21" z="70" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_BREAKER_OPEN_BOOL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1824978862" x="810" y="252" w="153" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="OPEN_THRESHOLD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="637482498" x="1206" y="288" w="193" h="21" z="60" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_SOURCE_AVAILABLE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="212736395" x="846" y="162" w="76" h="60" z="30" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2034929424" name="" x="756" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1222793618" name="" x="846" y="252" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="2013453566" x="972" y="162" w="76" h="58" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="52327444" name="" x="882" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="170807957" name="" x="1008" y="162" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1866904384" x="1098" y="288" w="76" h="58" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.5" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="61258621" name="" x="1026" y="162" w="46" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="36" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="443967768" name="" x="1134" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="TWO_EVENT_CHRONOLOGY_MONITOR" group="" url="" version="" build="" crc="47055140" instances="0" key="" view="false" date="1782994565" id="678331259">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_CHRONOLOGY_CONSISTENT" x="54" y="108" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENT_SEQUENCE_CODE" x="54" y="90" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_SOURCE_CODE" x="54" y="72" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENT_TIME_GAP_S" x="54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_SECOND_EVENT_TIME_S" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_FIRST_EVENT_TIME_S" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_BOTH_EVENTS_RECORDED" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENTED_OBJECT_COUNT" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_B_S" x="-54" y="90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_B" x="-54" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_FIRST_EVENT_TIME_A_S" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_EVENT_VALID_A" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="168" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="54" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="49" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="59" x2="-39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="90" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="85" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="95" x2="-39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="72" x2="39" y2="72" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="90" x2="39" y2="90" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="108" x2="39" y2="108" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="1048651107" x="648" y="198" w="167" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="55290009" x="774" y="486" w="216" h="22" z="110" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_A_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1154359960" x="720" y="270" w="167" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_EVENT_VALID_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2081901248" x="1188" y="486" w="216" h="22" z="130" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_FIRST_EVENT_TIME_B_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="371661963" x="864" y="198" w="221" h="21" z="480" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENTED_OBJECT_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1325907658" x="1224" y="324" w="221" h="21" z="80" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_BOTH_EVENTS_RECORDED" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="735652398" x="648" y="810" w="207" h="21" z="430" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="781886655" x="1116" y="396" w="214" h="21" z="450" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_SECOND_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="623049272" x="1026" y="252" w="193" h="21" z="470" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENT_TIME_GAP_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="181798925" x="1206" y="126" w="242" h="21" z="490" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1222333" x="1602" y="234" w="214" h="21" z="460" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENT_SEQUENCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1338825174" x="252" y="522" w="228" h="21" z="440" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CHRONOLOGY_CONSISTENT" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1933247134" x="756" y="198" w="76" h="60" z="300" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="598352037" name="" x="684" y="198" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1984505417" name="" x="756" y="270" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="595745478" name="" x="828" y="198" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1093161805" x="810" y="324" w="76" h="53" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2033374700" name="" x="702" y="198" w="82" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="72" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1829856596" name="" x="756" y="270" w="64" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="54" y="126" />
          <vertex x="54" y="90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1554478685" name="" x="846" y="324" w="352" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="342" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="207872446" x="900" y="486" w="76" h="58" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1728088163" x="1296" y="486" w="76" h="58" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1127665508" x="972" y="486" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="527440522" x="1386" y="486" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1871537295" name="" x="810" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1756806364" name="" x="936" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1951455108" name="" x="1224" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1538190238" name="" x="1332" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:maxmin" id="1136724889" x="918" y="648" w="58" h="58" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:maxmin" id="1342421375" x="1170" y="648" w="58" h="58" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1326191871" name="" x="864" y="486" w="100" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
          <vertex x="90" y="54" />
          <vertex x="90" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="149031390" name="" x="954" y="540" w="262" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="252" y="0" />
          <vertex x="252" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1637308578" name="" x="1242" y="486" w="334" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="-324" y="90" />
          <vertex x="-324" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2043031588" name="" x="1170" y="576" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="542941596" x="972" y="648" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="137604580" x="1224" y="648" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MAX_AB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1791777477" name="" x="954" y="648" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1809192511" name="" x="1206" y="648" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="790472387" x="954" y="774" w="79" h="88" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="125596489" x="1332" y="828" w="79" h="88" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="652814683" x="558" y="810" w="79" h="88" z="350" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1134931376" name="" x="864" y="540" w="64" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="198" />
          <vertex x="54" y="198" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="620148257" x="864" y="774" w="69" h="19" z="180" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1105888992" name="" x="900" y="774" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="98525293" x="954" y="846" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="229385818" name="" x="954" y="846" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1228617679" x="1026" y="774" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OR_NONE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1227618772" name="" x="990" y="774" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2046204948" x="1206" y="792" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_AB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="104871789" name="" x="1242" y="576" w="64" h="262" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="252" />
          <vertex x="54" y="252" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1865485268" name="" x="1206" y="792" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1653063695" x="1332" y="864" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="177262626" x="1404" y="828" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_CANDIDATE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2037395577" name="" x="1368" y="828" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1375265522" x="504" y="774" w="80" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_CANDIDATE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="160362808" x="504" y="810" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OR_NONE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="684023726" x="558" y="864" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="276674737" name="" x="504" y="774" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1751600856" name="" x="504" y="810" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1540595407" name="" x="558" y="864" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="425078303" name="" x="594" y="810" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1582754554" x="1026" y="396" w="79" h="88" z="340" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2120718899" x="990" y="360" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MAX_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="448170295" x="954" y="396" w="69" h="19" z="90" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="966407" name="" x="1026" y="432" w="172" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-162" y="0" />
          <vertex x="-162" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1798338538" name="" x="1062" y="396" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="630162712" x="270" y="810" w="76" h="60" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1435915441" x="216" y="810" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MAX_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="240351569" x="270" y="864" w="46" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MIN_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="138786309" x="342" y="810" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP_RAW" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1469559422" name="" x="216" y="810" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1965260817" name="" x="270" y="864" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="542678096" name="" x="342" y="810" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1366423800" x="936" y="252" w="79" h="88" z="310" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="891120322" x="900" y="216" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="232496439" x="864" y="252" w="69" h="19" z="30" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1910005844" name="" x="936" y="288" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="749208689" name="" x="972" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="528296299" x="1080" y="918" w="76" h="60" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1782978873" name="" x="864" y="738" w="190" h="190" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
          <vertex x="0" y="180" />
          <vertex x="180" y="180" />
        </Wire>
        <Wire classid="WireOrthogonal" id="741112203" name="" x="1242" y="828" w="172" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
          <vertex x="-162" y="126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="492261746" x="1134" y="918" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DIFF_AB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="942256889" name="" x="1116" y="918" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="419719383" x="864" y="1080" w="76" h="58" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1889135393" x="810" y="1080" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DIFF_AB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="253302645" x="936" y="1080" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EARLIER" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1640591522" name="" x="810" y="1080" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="784941893" name="" x="900" y="1080" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="1387780081" x="864" y="1188" w="76" h="58" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="1e-9" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1079056191" x="810" y="1188" w="52" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GAP_RAW" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="338576170" x="936" y="1188" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_TIE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1518681930" name="" x="810" y="1188" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1172405277" name="" x="900" y="1188" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="11554590" x="846" y="1386" w="79" h="88" z="260" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1744772820" x="846" y="1512" w="79" h="88" z="280" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2133078700" x="756" y="1350" w="69" h="19" z="240" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="834884110" x="756" y="1386" w="69" h="19" z="250" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="519483679" x="846" y="1440" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_EARLIER" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="700678786" x="918" y="1386" w="122" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EARLY_SOURCE_CODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="585953947" name="" x="792" y="1350" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="465896451" name="" x="792" y="1386" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1113269690" name="" x="846" y="1440" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1532396271" name="" x="918" y="1386" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="898930724" x="756" y="1476" w="69" h="19" z="270" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="845008286" x="792" y="1512" w="122" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EARLY_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="176503516" x="846" y="1566" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1379128143" x="900" y="1512" w="116" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BOTH_SOURCE_CODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="845752149" name="" x="792" y="1476" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="606086018" name="" x="792" y="1512" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1826304334" name="" x="846" y="1566" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="196291435" name="" x="900" y="1512" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="902509461" x="648" y="378" w="76" h="34" z="70" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="673748638" name="" x="756" y="378" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1555895672" name="" x="702" y="324" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1203484367" x="540" y="324" w="76" h="60" z="320" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1460228446" name="" x="630" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="53106260" name="" x="612" y="378" w="82" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
          <vertex x="-72" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="62854675" x="504" y="324" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SINGLE_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="1444631633" x="1098" y="126" w="79" h="88" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="201861998" x="1062" y="90" w="116" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BOTH_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="960630081" x="1062" y="126" w="130" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="SINGLE_SOURCE_CODE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2015501240" name="" x="1098" y="162" w="10" h="172" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="162" />
        </Wire>
        <Wire classid="WireOrthogonal" id="73545390" name="" x="1134" y="126" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1323092255" x="1332" y="360" w="76" h="34" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="361218495" name="" x="1296" y="360" w="136" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="674671891" x="1494" y="234" w="76" h="60" z="420" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2024249711" name="" x="1152" y="126" w="316" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
          <vertex x="0" y="108" />
          <vertex x="306" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1627810482" name="" x="1368" y="360" w="136" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
          <vertex x="126" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1793226037" name="" x="1530" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="1678402362" x="738" y="72" w="76" h="60" z="290" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="136344213" name="" x="702" y="198" w="10" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-126" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2131539321" x="738" y="108" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1396116151" x="774" y="72" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MATCH_DIFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="2048469959" x="882" y="54" w="76" h="53" z="360" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="133635176" name="" x="774" y="72" w="82" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
          <vertex x="72" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="663169372" name="" x="846" y="72" w="46" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="36" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1485520283" x="918" y="54" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_MISMATCH" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2001364233" x="1260" y="36" w="76" h="60" z="370" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="836050314" name="" x="918" y="54" w="316" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="306" y="0" />
          <vertex x="306" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="313595952" x="1224" y="72" w="69" h="19" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1557241725" x="1296" y="36" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1134122097" x="252" y="414" w="76" h="60" z="330" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="236808833" name="" x="756" y="396" w="478" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="-468" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1639088594" x="252" y="450" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_TIME_SET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1390736849" x="216" y="414" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MATCH_DIFF" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1138682999" x="180" y="288" w="76" h="53" z="390" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1224712418" name="" x="216" y="414" w="46" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="300066341" name="" x="180" y="324" w="46" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
          <vertex x="-36" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1763336264" x="216" y="288" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_MISMATCH" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1477202716" x="252" y="288" w="76" h="60" z="400" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1670387099" x="216" y="324" w="69" h="19" z="50" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1674612958" x="288" y="288" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_OK" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="637719616" x="144" y="522" w="76" h="53" z="410" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1723062416" x="108" y="522" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="A_OK" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="533489867" x="144" y="558" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="B_OK" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="993622275" name="" x="180" y="522" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="ONE_SHOT_BREAKER_OPEN_STIMULUS" group="" url="" version="" build="" crc="20645666" instances="0" key="" view="false" date="1782994565" id="1933129646">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Open time" name="OPEN_TIME_S" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[4.0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_BREAKER_COMMAND" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_OPEN_REQUEST" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_TIME_REACHED" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_TIME" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_ARMED" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_TEST_ENABLE" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="799513476" x="288" y="702" w="153" h="22" z="30" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_TEST_ENABLE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="422145988" x="360" y="774" w="111" h="22" z="40" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_ARMED" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1092344592" x="180" y="504" w="104" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_TIME" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="181763116" x="468" y="504" w="165" h="21" z="100" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_TIME_REACHED" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="616826525" x="594" y="414" w="165" h="21" z="110" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_OPEN_REQUEST" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="913645498" x="702" y="342" w="186" h="21" z="120" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_BREAKER_COMMAND" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="366069223" x="234" y="558" w="132" h="22" z="20" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="OPEN_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1061352589" x="270" y="504" w="76" h="60" z="50" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="257626951" name="" x="216" y="504" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="787457801" name="" x="270" y="558" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="1184722286" x="378" y="504" w="76" h="58" z="60" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1696015122" name="" x="306" y="504" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="72116660" name="" x="414" y="504" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1338561344" x="396" y="702" w="76" h="53" z="70" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1798110150" x="414" y="414" w="76" h="53" z="80" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="347108330" name="" x="324" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="662693553" name="" x="396" y="774" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2142826165" x="468" y="702" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TEST_ARMED" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="974898821" name="" x="432" y="702" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2070874728" x="342" y="414" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TEST_ARMED" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="990517978" name="" x="414" y="450" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1224853907" x="486" y="414" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="OPEN_REQUEST" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1221954524" name="" x="342" y="414" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="701056674" name="" x="450" y="414" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1618867540" name="" x="486" y="414" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="1604165675" x="594" y="342" w="76" h="58" z="90" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0" />
            <param name="COM" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1174420367" name="" x="522" y="414" w="46" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
          <vertex x="36" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1891393181" name="" x="630" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MONITORED_OBJECT_EVENT_PACKET" group="" url="" version="" build="" crc="37637021" instances="0" key="" view="false" date="1782994565" id="1952944928">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Cause code value" name="CAUSE_CODE_VALUE" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[4]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="Event latch initial" name="EVENT_LATCH_INITIAL" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
          <parameter desc="First event time initial" name="FIRST_TIME_INITIAL" group="" unit="" min="-1e+308" max="+1e+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-1]]></value>
            <cond>
            </cond>
            <help>
            </help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="OUT_FIRST_EVENT_TIME_S" x="54" y="54" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_OBJECT_AVAILABLE" x="54" y="36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_OBJECT_OPEN" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_CAUSE_CODE" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="OUT_EVENT_VALID" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_TIME" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_ARMED" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_OBJECT_AVAILABLE" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IN_OBJECT_OPEN_BOOL" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-48" width="79" height="127" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-54" y1="36" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="31" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-44" y1="41" x2="-39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="0" x2="39" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="36" x2="39" y2="36" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="54" y1="54" x2="39" y2="54" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="325973484" x="738" y="756" w="188" h="22" z="80" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_OBJECT_OPEN_BOOL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1087366062" x="288" y="432" w="188" h="22" z="10" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_OBJECT_AVAILABLE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1620762520" x="684" y="702" w="111" h="22" z="60" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_ARMED" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1360378138" x="828" y="954" w="104" h="22" z="120" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="IN_TIME" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="769196970" x="1224" y="648" w="158" h="21" z="230" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_EVENT_VALID" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="14265212" x="1296" y="702" w="151" h="21" z="220" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_CAUSE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1385999782" x="918" y="756" w="158" h="21" z="90" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_OBJECT_OPEN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1103826887" x="432" y="432" w="193" h="21" z="20" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_OBJECT_AVAILABLE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="2006835118" x="972" y="432" w="207" h="21" z="30" orient="4" defn="master:export" link="-1" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="OUT_FIRST_EVENT_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="307048638" x="1170" y="756" w="167" h="22" z="100" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="CAUSE_CODE_VALUE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="196546605" x="1044" y="684" w="188" h="22" z="70" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="EVENT_LATCH_INITIAL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1076591615" x="882" y="1242" w="181" h="22" z="130" orient="0" defn="master:import" link="-1" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="FIRST_TIME_INITIAL" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="323436320" name="" x="774" y="756" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="102803071" name="" x="324" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="1576827054" x="810" y="702" w="76" h="53" z="160" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1715381735" name="" x="720" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2095816127" name="" x="810" y="738" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1986164582" x="846" y="630" w="79" h="88" z="180" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1611911077" x="738" y="594" w="69" h="19" z="40" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="334298954" name="" x="774" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:zminusone" id="1706196071" x="954" y="630" w="76" h="11" z="240" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="1" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1235305053" name="" x="882" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1885527423" x="1080" y="630" w="79" h="88" z="150" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="807994479" name="" x="1008" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1970403035" name="" x="1116" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" id="1908925438" x="972" y="594" w="69" h="19" z="50" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2115040531" name="" x="846" y="702" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2057535051" name="" x="990" y="630" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="709264090" name="" x="1080" y="684" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1235884328" name="" x="1152" y="630" w="496" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
          <vertex x="-486" y="-108" />
          <vertex x="-486" y="0" />
          <vertex x="-342" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="720003828" x="1206" y="702" w="76" h="53" z="190" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1257387274" name="" x="900" y="630" w="280" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="270" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1514649526" name="" x="1206" y="756" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="83249900" name="" x="1242" y="702" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1708989142" name="" x="1152" y="702" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <User classid="UserCmp" defn="master:zminusone" id="685624804" x="306" y="918" w="76" h="11" z="250" orient="0" link="-1" layer="" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Unused" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="1" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="407026984" x="990" y="1278" w="79" h="88" z="140" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:compare" id="495835640" x="504" y="918" w="76" h="58" z="110" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1759096014" name="" x="342" y="918" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="288014924" name="" x="918" y="1242" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="881295658" x="396" y="918" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_MEM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="700606114" name="" x="396" y="918" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1111728555" x="576" y="918" w="102" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RAW_TIME_UNSET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="157525297" name="" x="540" y="918" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1756965906" x="918" y="1278" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_MEM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="662081176" name="" x="918" y="1278" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1351530521" x="990" y="1350" w="102" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RAW_TIME_UNSET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="94165474" name="" x="990" y="1350" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="242951054" x="1044" y="1278" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_BASE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="517799146" name="" x="1026" y="1278" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:compare" id="434485608" x="378" y="1260" w="76" h="58" z="170" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0" />
            <param name="OL" value="1" />
            <param name="OH" value="0" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="915681400" x="288" y="1260" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_BASE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1367705560" name="" x="288" y="1260" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1492231290" x="450" y="1260" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_UNSET" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359092432" name="" x="414" y="1260" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:mult" id="561338788" x="1314" y="558" w="76" h="53" z="200" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1158513295" name="" x="1170" y="648" w="118" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
          <vertex x="108" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1995065567" name="" x="1314" y="594" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="442670252" x="1314" y="612" w="74" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_UNSET" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="618475128" x="1386" y="558" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_CAPTURE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="375948889" name="" x="1350" y="558" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="121869267" x="954" y="990" w="79" h="88" z="210" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1472892453" name="" x="864" y="954" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="40720034" x="864" y="990" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_BASE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="393081562" name="" x="864" y="990" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2104253897" x="954" y="1062" w="88" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_CAPTURE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1884866938" name="" x="954" y="1062" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1711671173" x="1026" y="990" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_NEXT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1349451400" name="" x="990" y="990" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="91151688" x="252" y="918" w="66" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_NEXT" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="566824352" name="" x="252" y="918" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="863597953" x="864" y="432" w="60" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TIME_MEM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1656361908" name="" x="864" y="432" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MODULE_TEMPLATE_TEST_HARNESS" group="" url="" version="" build="" crc="133320539" instances="0" key="" view="false" date="1782994565" id="1012444170">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[MODULE TEMPLATE]]></text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[TEST HARNESS]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:MONITORED_OBJECT_EVENT_PACKET" id="792781856" x="468" y="216" w="112" h="131" z="530" orient="0" defn="3IBR_DFIG1_TRIAL:MONITORED_OBJECT_EVENT_PACKET" link="-1" q="4">
          <paramlist link="-1" name="" crc="4624743">
            <param name="Name" value="MODTEST_OBJECT_EVENT_PACKET" />
            <param name="CAUSE_CODE_VALUE" value="4" />
            <param name="EVENT_LATCH_INITIAL" value="0" />
            <param name="FIRST_TIME_INITIAL" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1862853248" x="360" y="198" w="69" h="19" z="10" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="10512360" x="360" y="216" w="69" h="19" z="20" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1490780462" x="360" y="234" w="69" h="19" z="30" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="418998492" x="360" y="252" w="69" h="19" z="40" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1637224554" name="" x="396" y="198" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="178189148" name="" x="396" y="216" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="98944040" name="" x="396" y="234" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="977817079" name="" x="396" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:ONE_SHOT_BREAKER_OPEN_STIMULUS" id="720222925" x="486" y="450" w="112" h="82" z="510" orient="0" defn="3IBR_DFIG1_TRIAL:ONE_SHOT_BREAKER_OPEN_STIMULUS" link="-1" q="4">
          <paramlist link="-1" name="" crc="61450177">
            <param name="Name" value="MODTEST_ONE_SHOT_STIMULUS" />
            <param name="OPEN_TIME_S" value="4.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="808538986" x="378" y="432" w="69" h="19" z="110" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="857321771" x="378" y="450" w="69" h="19" z="130" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2044687548" x="378" y="468" w="69" h="19" z="150" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1515589085" name="" x="414" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="423995020" name="" x="414" y="450" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="92282792" name="" x="414" y="468" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:TWO_EVENT_CHRONOLOGY_MONITOR" id="1896970867" x="468" y="576" w="112" h="172" z="500" orient="0" defn="3IBR_DFIG1_TRIAL:TWO_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
          <paramlist link="-1" name="" crc="83256274">
            <param name="Name" value="MODTEST_TWO_EVENT_CHRONOLOGY" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2132598570" x="378" y="558" w="69" h="19" z="210" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="2125059262" x="378" y="594" w="69" h="19" z="240" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1177955763" x="378" y="630" w="69" h="19" z="270" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1663237454" x="378" y="666" w="69" h="19" z="280" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:BREAKER_STATE_ADAPTER" id="1910492190" x="864" y="234" w="112" h="82" z="60" orient="0" defn="3IBR_DFIG1_TRIAL:BREAKER_STATE_ADAPTER" link="-1" q="4">
          <paramlist link="-1" name="" crc="49595397">
            <param name="Name" value="MODTEST_BREAKER_STATE_ADAPTER" />
            <param name="OPEN_THRESHOLD" value="0.5" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="883083210" x="774" y="216" w="69" h="19" z="50" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="797435133" x="918" y="216" w="150" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_BSA_OPEN_BOOL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1661981496" x="918" y="234" w="200" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_BSA_SOURCE_AVAILABLE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_SOURCE_EVENT_COLLECTOR" id="373136318" x="846" y="342" w="112" h="298" z="520" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_SOURCE_EVENT_COLLECTOR" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="MODTEST_THREE_SOURCE_EVENT_COLLECTOR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1768241039" x="756" y="324" w="69" h="19" z="70" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="963686356" x="756" y="342" w="69" h="19" z="80" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1518142477" x="756" y="360" w="69" h="19" z="90" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1236675395" x="756" y="378" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1898272980" x="756" y="396" w="69" h="19" z="120" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="422391559" x="756" y="414" w="69" h="19" z="140" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="64458846" x="756" y="432" w="69" h="19" z="160" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="874517317" x="756" y="450" w="69" h="19" z="170" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="155041088" x="756" y="468" w="69" h="19" z="180" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1131101609" x="756" y="486" w="69" h="19" z="190" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="224905517" x="756" y="504" w="69" h="19" z="200" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="676316436" x="756" y="522" w="69" h="19" z="220" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="754108660" x="756" y="540" w="69" h="19" z="230" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1771450911" x="756" y="558" w="69" h="19" z="250" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="413816024" x="756" y="576" w="69" h="19" z="260" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1771352452" x="900" y="324" w="192" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_ANY_EVENT_VALID" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="16182744" x="900" y="342" w="200" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_ANY_BREAKER_OPEN" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="958050652" x="900" y="360" w="192" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_AVAILABLE_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="429931734" x="900" y="378" w="178" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_EVENTED_COUNT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="994005129" x="900" y="396" w="172" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_FIRST_TIME_S" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="771678793" x="900" y="414" w="206" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_FIRST_SOURCE_CODE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1945309730" x="900" y="432" w="136" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_CAUSE_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="694609436" x="900" y="468" w="136" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_CAUSE_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="984826085" x="900" y="450" w="136" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MODTEST_TSC_CAUSE_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" id="1151330321" x="846" y="756" w="112" h="208" z="490" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="MODTEST_THREE_EVENT_CHRONOLOGY_NONE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="884407391" x="756" y="738" w="69" h="19" z="290" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1114828007" x="756" y="756" w="69" h="19" z="300" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="125891955" x="756" y="774" w="69" h="19" z="310" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1488737669" x="756" y="792" w="69" h="19" z="320" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1922173273" x="756" y="810" w="69" h="19" z="330" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1564312786" x="756" y="828" w="69" h="19" z="340" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" id="1015058782" x="846" y="1026" w="112" h="208" z="480" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="MODTEST_THREE_EVENT_CHRONOLOGY_TWO_STRICT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1031612726" x="756" y="1098" w="69" h="19" z="400" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="172249749" x="756" y="1080" w="69" h="19" z="390" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1755348164" x="756" y="1062" w="69" h="19" z="380" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="620832780" x="756" y="1044" w="69" h="19" z="370" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="603620824" x="756" y="1026" w="69" h="19" z="360" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1701339909" x="756" y="1008" w="69" h="19" z="350" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" id="732275610" x="846" y="1296" w="112" h="208" z="470" orient="0" defn="3IBR_DFIG1_TRIAL:THREE_EVENT_CHRONOLOGY_MONITOR" link="-1" q="4">
          <paramlist link="-1" name="" crc="63023770">
            <param name="Name" value="MODTEST_THREE_EVENT_CHRONOLOGY_THREE_TIE" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="281717593" x="756" y="1278" w="69" h="19" z="410" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="676569334" x="756" y="1296" w="69" h="19" z="420" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1726059418" x="756" y="1314" w="69" h="19" z="430" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1031522922" x="756" y="1332" w="69" h="19" z="440" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1265464194" x="756" y="1350" w="69" h="19" z="450" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1192127647" x="756" y="1368" w="69" h="19" z="460" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="4" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="CASCADE_CONTROL_MODULE_LIBRARY" group="" url="" version="" build="" crc="82684495" instances="0" key="" view="false" date="1782994565" id="1093463769">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text">
            <value />
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <rect x="-39" y="-39" width="78" height="78" stroke="black" stroke-width="0.2" stroke-dasharray="none" fill-style="Hollow" fill-fg="black" fill-bg="black" />
        <text x="0" y="-18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[CASCADE CONTROL]]></text>
        <text x="0" y="0" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[MODULE]]></text>
        <text x="0" y="18" stroke="black" font-size="small" text-anchor="Middle"><![CDATA[LIBRARY]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
      </schematic>
      <references />
    </Definition>
    <Definition classid="StationDefn" name="Station" group="" url="" version="" build="" instances="1" key="" view="false" id="1907181818" date="1782994565">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Wire classid="WireBranch" name="STUB" x="180" y="180" w="68" h="82" orient="0" id="200000000" I="0" J="0" K="0" disable="false" defn="STUB" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="3IBR_DFIG1_TRIAL:Main" defn="3IBR_DFIG1_TRIAL:Main" id="200000000" x="0" y="0" w="0" h="0" z="-1" orient="0" link="200000000" q="4" disable="false">
            <paramlist link="-1" name="" crc="4361682" />
          </User>
        </Wire>
        <grouping />
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_39_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1782994567" id="1957993466">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[1000]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[88.985]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4097" x="144" y="162" w="228" h="118" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.03" />
            <param name="Phase" value="-10.0577" />
            <param name="P" value="1000" />
            <param name="Q" value="126.8537" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="139895817" x="108" y="324" w="63" h="38" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wang_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663426" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="774958082" x="108" y="360" w="56" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663425" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="133816600" x="108" y="396" w="49" h="38" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ef_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663424" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="134078744" x="108" y="432" w="49" h="38" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="If_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663423" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1963005607" x="108" y="468" w="49" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TE_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663422" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1606775247" x="108" y="504" w="49" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TM_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663421" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="181722735" x="108" y="540" w="49" h="38" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663420" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1234496440" x="108" y="576" w="42" h="38" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663419" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1234430904" x="108" y="612" w="42" h="38" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_39" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="10000" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663418" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4098" x="90" y="324" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="818707275" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4099" x="90" y="360" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="1387032574" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4100" x="90" y="396" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="2100495570" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4101" x="90" y="432" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="212584304" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4102" x="90" y="468" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="1364942628" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4103" x="90" y="504" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="686957221" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4104" x="90" y="540" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="1749182190" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4105" x="90" y="576" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="576" w="28" h="10" orient="0" id="1485518938" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4106" x="90" y="612" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="612" w="28" h="10" orient="0" id="1455976235" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4107" x="396" y="558" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="558" w="28" h="10" orient="0" id="2105432347" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4108" x="450" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4109" x="324" y="450" w="24" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4110" x="486" y="486" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="414" y="486" w="28" h="10" orient="0" id="433390756" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="10" h="46" orient="0" id="1614425274" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="486" w="46" h="10" orient="0" id="1603066240" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="558" w="136" h="10" orient="0" id="953695821" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:xnode" defn="master:xnode" id="4111" x="648" y="558" w="18" h="31" z="1" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="E" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4112" x="666" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="630" y="630" w="46" h="10" orient="0" id="1201611663" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4113" x="378" y="260" w="430" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="This circuit is translated from the PSS/E .dyr and .raw files" />
            <param name="AL2" value="and automatically generated by E-Tran..." />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="522" y="630" w="46" h="10" orient="0" id="2143416511" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4114" x="486" y="630" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="4115" x="576" y="504" w="25" h="22" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="9058255">
            <param name="Index" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4116" x="648" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4117" x="576" y="504" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VT" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4118" x="450" y="630" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4119" x="360" y="486" w="76" h="45" z="190" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.05 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:realpole" defn="master:realpole" id="4120" x="594" y="630" w="76" h="45" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="1" />
            <param name="COM" value="Real_Pole" />
            <param name="G" value="1" />
            <param name="T" value="0.15 [sec]" />
            <param name="Max" value="100.0" />
            <param name="Min" value="-100.0" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" name="frame" x="738" y="396" w="756" h="820" id="4121" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="702,234" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="true,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="true" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="4121" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="4122" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.000100" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Wpu_39" link="774958082" color="0" bold="0" show="255" mode="0" id="109622611" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4122" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4123" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Ef_39" link="133816600" color="0" bold="0" show="255" mode="0" id="876724407" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4123" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4124" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.250000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="TE_39" link="1963005607" color="0" bold="0" show="255" mode="0" id="935720042" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" name="TM_39" link="1606775247" color="0" bold="0" show="255" mode="0" id="1672303586" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4124" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4125" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.020000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="false" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Vm_39" link="181722735" color="0" bold="0" show="255" mode="0" id="2116224599" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4125" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4126" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="true" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="P_39" link="1234496440" color="0" bold="0" show="255" mode="0" id="1530933534" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4126" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
          <Graph classid="OverlayGraph" id="4127" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="y" />
              <param name="units" value="" />
              <param name="gridvalue" value="25.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="false" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <Curve classid="Curve" name="Q_39" link="1234430904" color="0" bold="0" show="255" mode="0" id="543339183" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <paramlist link="4127" name="">
              <param name="ymin" value="0.0" />
              <param name="ymax" value="1.0" />
            </paramlist>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" x="972" y="126" w="172" h="10" orient="0" id="1921175625" disable="false">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4128" x="1044" y="234" w="69" h="19" z="80" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4129" x="1134" y="198" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TExc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4130" x="1080" y="198" w="76" h="60" z="130" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="198" w="28" h="10" orient="0" id="9792711" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:hardlimit" defn="master:hardlimit" id="4131" x="936" y="126" w="76" h="58" z="30" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1000000" />
            <param name="LL" value="0.3" />
            <param name="COM" value="Hard_Limit" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4132" x="1134" y="126" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4133" x="1206" y="126" w="69" h="19" z="40" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4134" x="1206" y="198" w="69" h="19" z="70" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4135" x="1368" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabMac" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4136" x="1350" y="126" w="40" h="19" z="60" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4137" x="1350" y="198" w="40" h="19" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4138" x="1278" y="126" w="76" h="58" z="50" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TMac" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4139" x="1278" y="198" w="76" h="58" z="140" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TExc" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4140" x="1368" y="198" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="198" w="28" h="10" orient="0" id="2089122037" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4141" x="1044" y="306" w="69" h="19" z="100" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4142" x="1134" y="270" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" defn="master:sumjct" id="4143" x="1080" y="270" w="76" h="60" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1116" y="270" w="28" h="10" orient="0" id="1349117144" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1350" y="126" w="28" h="10" orient="0" id="1060230611" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:time-sig" defn="master:time-sig" id="4144" x="1206" y="270" w="69" h="19" z="90" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="master:unity" defn="master:unity" id="4145" x="1350" y="270" w="40" h="19" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:compare" defn="master:compare" id="4146" x="1278" y="270" w="76" h="58" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="TGov" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="COM" value="Step_Xfer_Function" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="1350" y="270" w="28" h="10" orient="0" id="1614467966" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4147" x="1368" y="270" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:radiolink" defn="master:radiolink" id="4148" x="864" y="126" w="134" h="20" z="20" orient="4" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68005334">
            <param name="Source" value="Main" />
            <param name="Name" value="TMStart" />
            <param name="dim" value="1" />
            <param name="Mode" value="0" />
            <param name="Type" value="0" />
            <param name="rccon" value="0" />
            <param name="rank" value="0" />
            <param name="caption" value="$(Name) [$(Rank)]" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4149" x="882" y="126" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TMStart" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="864" y="126" w="46" h="10" orient="0" id="1903768481" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1008" y="126" w="46" h="154" orient="0" id="712243546" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="144" />
          <vertex x="36" y="144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="1044" y="198" w="46" h="10" orient="0" id="1287039724" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Machine" defn="ETRAN:Electranix_PSSE_Machine" id="4151" x="486" y="558" w="128" h="163" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="67588756">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="3" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="MM" value="0" />
            <param name="machsw" value="EnabMac" />
            <param name="Enab" value="EnabGov" />
            <param name="Vbase" value="345 [kV]" />
            <param name="MVA" value="10000 [MVA]" />
            <param name="Fbase" value="60 [Hz]" />
            <param name="VT" value="1.03" />
            <param name="Pheta" value="-10.0577 [deg]" />
            <param name="P0" value="1000 [MW]" />
            <param name="Q0" value="126.8537 [MVAR]" />
            <param name="RPU" value="0" />
            <param name="XPU" value="0.4" />
            <param name="POut" value="P" />
            <param name="QOut" value="Q" />
            <param name="Vneut" value="" />
            <param name="Cneut" value="" />
            <param name="Lang" value="" />
            <param name="Theta" value="" />
            <param name="Wang" value="Wang" />
            <param name="Tesmt" value="" />
            <param name="SAT" value="1" />
            <param name="RAMPTIME" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Exciter_Models" defn="ETRAN:Electranix_PSSE_Exciter_Models" id="4152" x="468" y="432" w="130" h="112" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="124292595">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="27" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="VUEL" value="0" />
            <param name="VOEL" value="0" />
            <param name="Comp" value="0" />
            <param name="QELEC" value="Q" />
            <param name="Wpu" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4153" x="486" y="378" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4154" x="450" y="360" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabExc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="450" y="360" w="10" h="28" orient="0" id="364945801" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="324" y="450" w="100" h="10" orient="0" id="1994877737" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="10" h="46" orient="0" id="1966402197" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="216" y="126" w="46" h="10" orient="0" id="1622556593" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:annotation" defn="master:annotation" id="4155" x="306" y="54" w="220" h="36" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Exciter VREF" />
            <param name="AL2" value="is loadflow terminal voltage..." />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4156" x="252" y="126" w="32" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VREF" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4157" x="378" y="414" w="69" h="33" z="110" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="VS" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="ETRAN:Electranix_PSSE_Governors" defn="ETRAN:Electranix_PSSE_Governors" id="4158" x="450" y="684" w="112" h="112" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="17465782">
            <param name="FName" value="..\\IEEE39bus_original_Modified5.dyr" />
            <param name="Model" value="13" />
            <param name="Bus" value="39" />
            <param name="Ckt" value="1" />
            <param name="TE" value="TE" />
            <param name="MBASE" value="10000 [MVA]" />
            <param name="SBASE" value="100 [MVA]" />
            <param name="TI" value="10000.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4159" x="396" y="702" w="52" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="EnabGov" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="396" y="702" w="28" h="10" orient="0" id="1282335818" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4160" x="450" y="738" w="32" h="21" z="1" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="WRef" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" defn="master:const" id="4161" x="396" y="738" w="69" h="19" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="432" y="738" w="28" h="10" orient="0" id="806648115" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="666" y="630" w="154" h="46" orient="0" id="1807934925" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="-144" y="36" />
        </Wire>
        <grouping />
        <Frame classid="GraphFrame" id="1226462028" name="frame" link="-1" x="36" y="936" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="1226462028">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="300761289" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.000200" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="300761289">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="333661799" name="Wpu_39" link="774958082" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" id="2028365418" name="frame" link="-1" x="108" y="738" w="576" h="288">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="semilog" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="xfont" value="Tahoma, 9pt" />
            <param name="xangle" value="0" />
            <param name="xtitle" value="sec" />
            <param name="xgridauto" value="true" />
            <param name="xgrid" value="0.1" />
          </paramlist>
          <paramlist name="" link="2028365418">
            <param name="xmin" value="0.000000" />
            <param name="xmax" value="1.000000" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1250972843" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="50.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist name="" link="1250972843">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="413878059" name="P_39" link="1234496440" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="374855722" x="558" y="234" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="2076159607" x="612" y="234" w="76" h="34" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="60" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="972342027" name="" x="558" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1726325369" x="666" y="234" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="fsys" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703169238" name="" x="648" y="234" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="107838245" name="" x="702" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1212636589" name="" x="702" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1014104977" x="666" y="270" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="941074618" name="" x="702" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1298700272" x="666" y="306" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="456594271" name="" x="702" y="342" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1976425851" x="666" y="342" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Q" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1716264539" x="612" y="504" w="76" h="34" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="1" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
      </schematic>
      <graphics size="4">
        <paramlist>
          <param name="show_border" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
        </paramlist>
        <Port id="750167314" classid="Port" x="0" y="0">
          <paramlist>
            <param name="name" value="E" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="3" />
            <param name="datatype" value="0" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="641888353" x="0" y="0">
          <vertex x="0" y="0" />
          <vertex x="57" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Ellipse" id="236074749" x="57" y="-10" w="20" h="20">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="White" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1907644447" x="61" y="-4" w="6" h="6">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="0" />
            <param name="sweep" value="180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Path" id="1131821195" x="67" y="-5" w="6" h="8">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="start" value="360" />
            <param name="sweep" value="-180" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1109232237" x="54" y="3">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1318751850" x="48" y="0">
          <vertex x="0" y="0" />
          <vertex x="6" y="-3" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1839217471" x="68" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="%:Name" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1235013381" x="-3" y="-4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="1000" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2005606288" x="-2" y="11">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="0" />
            <param name="cond" value="true" />
            <param name="text" value="88.985" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1571062626" x="36" y="54">
          <paramlist>
            <param name="name" value="Spd" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1194641918" x="36" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="2017984326" x="72" y="54">
          <paramlist>
            <param name="name" value="V" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="697012653" x="72" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="1098597385" x="108" y="54">
          <paramlist>
            <param name="name" value="Pmw" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="19189560" x="108" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Port classid="Port" id="160560431" x="144" y="54">
          <paramlist>
            <param name="name" value="Qmvar" />
            <param name="mode" value="2" />
            <param name="electype" value="0" />
            <param name="datatype" value="3" />
            <param name="dim" value="1" />
            <param name="internal" value="false" />
            <param name="cond" value="" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1464556709" x="144" y="54">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1730358270" x="24" y="49">
          <paramlist>
            <param name="text" value="s" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="973940026" x="60" y="50">
          <paramlist>
            <param name="text" value="v" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="848462128" x="96" y="49">
          <paramlist>
            <param name="text" value="P" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1980615112" x="131" y="50">
          <paramlist>
            <param name="text" value="Q" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="G_30_0_1_DYR" group="" url="" version="" build="" instances="1" key="" view="false" date="1679500104" id="202590717">
      <paramlist>
        <param name="Description" value="Generator from DYR File" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="E" x="0" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="57" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <ellipse cx="67" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.6" fill-style="Hollow" fill-fg="Black" fill-bg="" port="" />
        <path d="M67.000 -1.000 A3 3 0 1 0 61.000 -1.000" arc="61,-4,67,2,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <path d="M73.000 -1.000 A3 4 0 1 1 67.000 -1.000" arc="67,-5,73,3,360,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="54" y1="3" x2="48" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <line x1="48" y1="0" x2="54" y2="-3" stroke="Black" stroke-dasharray="none" stroke-width="0.6" port="" />
        <text x="68" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
        <text x="-3" y="-4" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[250]]></text>
        <text x="-2" y="11" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[146.456]]></text>
      </svg>
      <script />
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
        </paramlist>
        <User classid="UserCmp" name="ETRAN:Electranix_Init_Conditions" defn="ETRAN:Electranix_Init_Conditions" id="4162" x="144" y="162" w="228" h="118" z="10" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="126400714">
            <param name="Type" value="2" />
            <param name="Shift" value="0" />
            <param name="NumMac" value="1" />
            <param name="Volts" value="1.0475" />
            <param name="Phase" value="-3.3392" />
            <param name="P" value="250" />
            <param name="Q" value="146.456" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="355168961" x="108" y="324" w="63" h="38" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wang_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="Deg" />
            <param name="mrun" value="1" />
            <param name="Min" value="-180.0" />
            <param name="Max" value="180.0" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663399" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1248384312" x="108" y="360" w="56" h="38" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Wpu_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.95" />
            <param name="Max" value="1.05" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663398" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2011286094" x="108" y="396" w="49" h="38" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ef_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663397" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="2011548238" x="108" y="432" w="49" h="38" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="If_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663396" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1871106633" x="108" y="468" w="49" h="38" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TE_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663395" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1514876273" x="108" y="504" w="49" h="38" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="TM_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1" />
            <param name="Max" value="4" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663394" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="89823761" x="108" y="540" w="49" h="38" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vm_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Min" value="0.9" />
            <param name="Max" value="1.1" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663393" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1910772808" x="108" y="576" w="42" h="38" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="P_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="480" />
            <param name="Units" value="MW" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663392" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" defn="master:pgb" id="1910838344" x="108" y="612" w="42" h="38" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Q_30" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="480" />
            <param name="Units" value="MVAR" />
            <param name="mrun" value="1" />
            <param name="Min" value="-1000" />
            <param name="Max" value="1000" />
            <param name="Pol" value="0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
          <paramlist name="global_address">
            <param name="gaddress" value="100663391" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4163" x="90" y="324" w="32" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wang" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="324" w="28" h="10" orient="0" id="1934379893" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4164" x="90" y="360" w="24" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Wpu" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="360" w="28" h="10" orient="0" id="2066089430" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4165" x="90" y="396" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ef" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="396" w="28" h="10" orient="0" id="308947022" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4166" x="90" y="432" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="If" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="432" w="28" h="10" orient="0" id="210778055" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4167" x="90" y="468" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TE" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="468" w="28" h="10" orient="0" id="543482848" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4168" x="90" y="504" w="18" h="21" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="TM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="504" w="28" h="10" orient="0" id="88278589" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4169" x="90" y="540" w="18" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Vm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="90" y="540" w="28" h="10" orient="0" id="152611600" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="4170" x="90" y="576" w="10" h="21" z="1" orient="2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="P" />
          </paramlist>
        </User>
